; Filename: C:/Users/ulric/Desktop/Stage/Stage_Partie2/citites-pipelines/reseau/Scenario 2\High_Demand.inp
; WNTR: 1.4.0
; Created: 2026-06-22 16:03:53
[TITLE]

[JUNCTIONS]
;ID                      Elevation       Demand Pattern                 
 J1                             58.73   0.18780487805                            ;
 J2                             58.29   0.18780487805                            ;
 J3                             59.22   0.18780487805                            ;
 J4                             60.76   0.18780487805                            ;
 J5                             62.04   0.18780487805                            ;
 J6                             63.03   0.18780487805                            ;
 J7                             62.85   0.18780487805                            ;
 J8                             61.39   0.18780487805                            ;
 J9                             59.76   0.18780487805                            ;
 J10                            58.74   0.18780487805                            ;
 J11                            57.17   0.18780487805                            ;
 J12                            56.55   0.18780487805                            ;
 J13                             58.9   0.18780487805                            ;
 J14                            60.07   0.18780487805                            ;
 J15                            62.03   0.18780487805                            ;
 J16                             63.7   0.18780487805                            ;
 J17                            59.11   0.18780487805                            ;
 J18                            59.42   0.18780487805                            ;
 J19                            60.74   0.18780487805                            ;
 J20                             61.8   0.18780487805                            ;
 J21                            62.43   0.18780487805                            ;
 J22                            62.58   0.18780487805                            ;
 J23                            62.26   0.18780487805                            ;
 J24                            61.65   0.18780487805                            ;
 J25                            60.79   0.18780487805                            ;
 J26                            60.07   0.18780487805                            ;
 J27                            59.67   0.18780487805                            ;
 J28                            60.59   0.18780487805                            ;
 J29                            61.41   0.18780487805                            ;
 J30                            62.39   0.18780487805                            ;
 J31                            63.47   0.18780487805                            ;
 J32                            63.95   0.18780487805                            ;
 J33                            59.85   0.18780487805                            ;
 J34                            61.45   0.18780487805                            ;
 J35                            62.24   0.18780487805                            ;
 J36                             62.5   0.18780487805                            ;
 J37                            62.14   0.18780487805                            ;
 J38                            61.48   0.18780487805                            ;
 J39                            60.91   0.18780487805                            ;
 J40                            60.91   0.18780487805                            ;
 J41                            60.83   0.18780487805                            ;
 J42                            60.94   0.18780487805                            ;
 J43                            61.43   0.18780487805                            ;
 J44                            61.95   0.18780487805                            ;
 J45                            62.12   0.18780487805                            ;
 J46                            62.41   0.18780487805                            ;
 J47                            62.13   0.18780487805                            ;
 J48                            61.85   0.18780487805                            ;
 J49                            61.83   0.18780487805                            ;
 J50                            63.06   0.18780487805                            ;
 J51                            63.49   0.18780487805                            ;
 J52                            63.18   0.18780487805                            ;
 J53                            61.96   0.18780487805                            ;
 J54                            60.83   0.18780487805                            ;
 J55                            60.19   0.18780487805                            ;
 J56                            60.13   0.18780487805                            ;
 J57                            60.43   0.18780487805                            ;
 J58                             60.9   0.18780487805                            ;
 J59                            61.44   0.18780487805                            ;
 J60                            62.05   0.18780487805                            ;
 J61                            62.31   0.18780487805                            ;
 J62                               62   0.18780487805                            ;
 J63                            61.33   0.18780487805                            ;
 J64                            60.66   0.18780487805                            ;
 J65                             63.5   0.18780487805                            ;
 J66                            64.59   0.18780487805                            ;
 J67                            64.96   0.18780487805                            ;
 J68                            63.97   0.18780487805                            ;
 J69                            62.54   0.18780487805                            ;
 J70                            61.35   0.18780487805                            ;
 J71                            59.96   0.18780487805                            ;
 J72                            60.24   0.18780487805                            ;
 J73                            60.24   0.18780487805                            ;
 J74                            60.92   0.18780487805                            ;
 J75                            61.84   0.18780487805                            ;
 J76                            62.37   0.18780487805                            ;
 J77                            62.82   0.18780487805                            ;
 J78                            62.49   0.18780487805                            ;
 J79                            61.85   0.18780487805                            ;
 J80                            61.64   0.18780487805                            ;
 J81                            63.69   0.18780487805                            ;
 J82                            64.98   0.18780487805                            ;
 J83                            65.62   0.18780487805                            ;
 J84                            65.46   0.18780487805                            ;
 J85                            64.76   0.18780487805                            ;
 J86                            62.91   0.18780487805                            ;
 J87                            62.16   0.18780487805                            ;
 J88                             62.5   0.18780487805                            ;
 J89                            62.36   0.18780487805                            ;
 J90                            62.74   0.18780487805                            ;
 J91                            62.98   0.18780487805                            ;
 J92                            63.58   0.18780487805                            ;
 J93                            63.97   0.18780487805                            ;
 J94                            64.03   0.18780487805                            ;
 J95                            64.46   0.18780487805                            ;
 J96                            63.86   0.18780487805                            ;
 J97                            62.33   0.18780487805                            ;
 J98                            63.99   0.18780487805                            ;
 J99                            64.71   0.18780487805                            ;
 J100                           65.49   0.18780487805                            ;
 J101                           65.71   0.18780487805                            ;
 J102                            65.5   0.18780487805                            ;
 J103                           65.06   0.18780487805                            ;
 J104                           64.98   0.18780487805                            ;
 J105                           64.79   0.18780487805                            ;
 J106                           64.67   0.18780487805                            ;
 J107                           64.46   0.18780487805                            ;
 J108                           64.32   0.18780487805                            ;
 J109                           64.39   0.18780487805                            ;
 J110                           64.95   0.18780487805                            ;
 J111                           65.23   0.18780487805                            ;
 J112                           65.44   0.18780487805                            ;
 J113                           60.64   0.18780487805                            ;
 J114                           61.66   0.18780487805                            ;
 J115                            62.9   0.18780487805                            ;
 J116                           63.78   0.18780487805                            ;
 J117                           64.75   0.18780487805                            ;
 J118                           64.68   0.18780487805                            ;
 J119                           64.78   0.18780487805                            ;
 J120                           64.06   0.18780487805                            ;
 J121                           63.44   0.18780487805                            ;
 J122                           63.16   0.18780487805                            ;
 J123                           62.21   0.18780487805                            ;
 J124                           62.27   0.18780487805                            ;
 J125                            62.6   0.18780487805                            ;
 J126                           62.12   0.18780487805                            ;
 J127                           63.14   0.18780487805                            ;
 J128                           63.95   0.18780487805                            ;
 J129                           60.42   0.18780487805                            ;
 J130                            61.1   0.18780487805                            ;
 J131                           61.48   0.18780487805                            ;
 J132                           62.35   0.18780487805                            ;
 J133                           62.29   0.18780487805                            ;
 J134                           61.27   0.18780487805                            ;
 J135                           61.41   0.18780487805                            ;
 J136                           59.93   0.18780487805                            ;
 J137                           59.76   0.18780487805                            ;
 J138                           58.94   0.18780487805                            ;
 J139                           58.21   0.18780487805                            ;
 J140                           58.81   0.18780487805                            ;
 J141                           57.74   0.18780487805                            ;
 J142                           58.55   0.18780487805                            ;
 J143                           58.89   0.18780487805                            ;
 J144                           58.94   0.18780487805                            ;
 J145                           60.61   0.18780487805                            ;
 J146                           60.48   0.18780487805                            ;
 J147                           60.76   0.18780487805                            ;
 J148                           58.98   0.18780487805                            ;
 J149                           59.01   0.18780487805                            ;
 J150                           58.12   0.18780487805                            ;
 J151                           56.66   0.18780487805                            ;
 J152                            56.5   0.18780487805                            ;
 J153                           56.25   0.18780487805                            ;
 J154                           54.85   0.18780487805                            ;
 J155                           55.17   0.18780487805                            ;
 J156                           53.74   0.18780487805                            ;
 J157                           53.33   0.18780487805                            ;
 J158                           53.84   0.18780487805                            ;
 J159                           55.35   0.18780487805                            ;
 J160                           55.58   0.18780487805                            ;
 J161                           59.23   0.18780487805                            ;
 J162                           58.33   0.18780487805                            ;
 J163                           57.66   0.18780487805                            ;
 J164                            56.9   0.18780487805                            ;
 J165                           54.44   0.18780487805                            ;
 J166                            53.1   0.18780487805                            ;
 J167                           52.64   0.18780487805                            ;
 J168                           52.64   0.18780487805                            ;
 J169                           53.26   0.18780487805                            ;
 J170                           53.11   0.18780487805                            ;
 J171                           52.76   0.18780487805                            ;
 J172                           52.15   0.18780487805                            ;
 J173                           51.91   0.18780487805                            ;
 J174                           51.93   0.18780487805                            ;
 J175                           52.58   0.18780487805                            ;
 J176                            53.6   0.18780487805                            ;
 J177                            57.8   0.18780487805                            ;
 J178                           57.04   0.18780487805                            ;
 J179                           55.42   0.18780487805                            ;
 J180                           53.79   0.18780487805                            ;
 J181                           52.67   0.18780487805                            ;
 J182                           52.43   0.18780487805                            ;
 J183                           52.41   0.18780487805                            ;
 J184                           53.21   0.18780487805                            ;
 J185                           55.06   0.18780487805                            ;
 J186                           55.42   0.18780487805                            ;
 J187                           54.64   0.18780487805                            ;
 J188                           55.22   0.18780487805                            ;
 J189                           53.41   0.18780487805                            ;
 J190                           53.54   0.18780487805                            ;
 J191                           53.76   0.18780487805                            ;
 J192                           54.98   0.18780487805                            ;
 J193                           58.24   0.18780487805                            ;
 J194                           57.27   0.18780487805                            ;
 J195                           55.75   0.18780487805                            ;
 J196                            54.7   0.18780487805                            ;
 J197                           53.75   0.18780487805                            ;
 J198                           53.98   0.18780487805                            ;
 J199                           54.94   0.18780487805                            ;
 J200                           56.62   0.18780487805                            ;
 J201                           59.67   0.18780487805                            ;
 J202                           59.82   0.18780487805                            ;
 J203                           59.63   0.18780487805                            ;
 J204                            59.3   0.18780487805                            ;
 J205                           57.17   0.18780487805                            ;
 J206                           56.26   0.18780487805                            ;
 J207                           56.62   0.18780487805                            ;
 J208                            57.4   0.18780487805                            ;
 J209                           60.56   0.18780487805                            ;
 J210                           59.41   0.18780487805                            ;
 J211                           58.07   0.18780487805                            ;
 J212                           56.53   0.18780487805                            ;
 J213                           55.85   0.18780487805                            ;
 J214                           56.43   0.18780487805                            ;
 J215                           57.76   0.18780487805                            ;
 J216                           59.48   0.18780487805                            ;
 J217                           61.64   0.18780487805                            ;
 J218                           62.59   0.18780487805                            ;
 J219                            62.2   0.18780487805                            ;
 J220                           61.17   0.18780487805                            ;
 J221                           59.11   0.18780487805                            ;
 J222                           57.59   0.18780487805                            ;
 J223                           57.28   0.18780487805                            ;
 J224                           58.22   0.18780487805                            ;
 J225                           62.72   0.18780487805                            ;
 J226                           61.13   0.18780487805                            ;
 J227                           60.29   0.18780487805                            ;
 J228                           58.39   0.18780487805                            ;
 J229                           57.47   0.18780487805                            ;
 J230                           57.56   0.18780487805                            ;
 J231                           58.75   0.18780487805                            ;
 J232                           59.71   0.18780487805                            ;
 J233                           61.39   0.18780487805                            ;
 J234                            62.6   0.18780487805                            ;
 J235                           61.34   0.18780487805                            ;
 J236                           60.79   0.18780487805                            ;
 J237                           59.27   0.18780487805                            ;
 J238                            58.3   0.18780487805                            ;
 J239                           58.31   0.18780487805                            ;
 J240                           58.75   0.18780487805                            ;
 J241                           63.98   0.18780487805                            ;
 J242                           63.44   0.18780487805                            ;
 J243                           62.78   0.18780487805                            ;
 J244                           60.37   0.18780487805                            ;
 J245                           59.42   0.18780487805                            ;
 J246                           58.02   0.18780487805                            ;
 J247                            57.4   0.18780487805                            ;
 J248                           57.41   0.18780487805                            ;
 J249                           58.52   0.18780487805                            ;
 J250                           58.53   0.18780487805                            ;
 J251                           58.68   0.18780487805                            ;
 J252                           58.15   0.18780487805                            ;
 J253                           57.84   0.18780487805                            ;
 J254                            58.3   0.18780487805                            ;
 J255                           59.03   0.18780487805                            ;
 J256                           60.55   0.18780487805                            ;
 J257                           64.03   0.18780487805                            ;
 J258                           52.42   0.18780487805                            ;
 J259                           57.96   0.18780487805                            ;
 J260                           62.34   0.18780487805                            ;
 J261                           63.16   0.18780487805                            ;
 J262                           62.93   0.18780487805                            ;
 J263                            62.3   0.18780487805                            ;
 J264                           59.98   0.18780487805                            ;
 J265                           65.08   0.18780487805                            ;
 J266                           59.68   0.18780487805                            ;
 J267                            63.1   0.18780487805                            ;
 J268                           59.46   0.18780487805                            ;
 J269                            61.2   0.18780487805                            ;
 J270                            57.2   0.18780487805                            ;
 J271                           62.04   0.18780487805                            ;
 J272                           61.96   0.18780487805                            ;
 J273                            59.3   0.18780487805                            ;
 J274                           62.71   0.18780487805                            ;
 J275                           64.48   0.18780487805                            ;
 J276                           63.09   0.18780487805                            ;
 J277                           63.85   0.18780487805                            ;
 J278                           64.34   0.18780487805                            ;
 J279                           61.86   0.18780487805                            ;
 J280                           61.35   0.18780487805                            ;
 J281                           61.34   0.18780487805                            ;
 J282                           55.34   0.18780487805                            ;
 J283                           58.69   0.18780487805                            ;
 J284                           57.11   0.18780487805                            ;
 J285                           64.75   0.18780487805                            ;
 J286                           62.37   0.18780487805                            ;
 J287                           60.21   0.18780487805                            ;
 J288                            61.8   0.18780487805                            ;
 J289                           59.86   0.18780487805                            ;
 J290                           59.32   0.18780487805                            ;
 J291                           61.65   0.18780487805                            ;
 J292                           60.26   0.18780487805                            ;
 J293                           59.92   0.18780487805                            ;
 J294                           58.27   0.18780487805                            ;
 J295                           56.19   0.18780487805                            ;
 J296                           64.31   0.18780487805                            ;
 J297                           63.81   0.18780487805                            ;
 J298                           61.11   0.18780487805                            ;
 J299                           60.49   0.18780487805                            ;
 J300                           52.36   0.18780487805                            ;
 J301                           60.68   0.18780487805                            ;
 J302                           57.37   0.18780487805                            ;
 J303                           55.44   0.18780487805                            ;
 J304                            58.4   0.18780487805                            ;
 J305                           64.41   0.18780487805                            ;
 J306                           58.02   0.18780487805                            ;
 J307                           62.01   0.18780487805                            ;
 J308                           61.19   0.18780487805                            ;
 J309                           60.74   0.18780487805                            ;
 J310                            54.4   0.18780487805                            ;
 J311                           63.08   0.18780487805                            ;
 J312                           57.43   0.18780487805                            ;
 J313                           57.27   0.18780487805                            ;
 J314                           53.93   0.18780487805                            ;
 J315                           59.37   0.18780487805                            ;
 J316                           60.42   0.18780487805                            ;
 J317                            57.9   0.18780487805                            ;
 J318                           61.29   0.18780487805                            ;
 J319                           57.89   0.18780487805                            ;
 J320                           62.57   0.18780487805                            ;
 J321                           63.71   0.18780487805                            ;
 J322                           63.33   0.18780487805                            ;
 J323                           59.81   0.18780487805                            ;
 J324                           54.96   0.18780487805                            ;
 J325                            58.6   0.18780487805                            ;
 J326                           59.52   0.18780487805                            ;
 J327                           61.06   0.18780487805                            ;
 J328                           60.06   0.18780487805                            ;
 J329                           56.77   0.18780487805                            ;
 J330                           58.23   0.18780487805                            ;
 J331                           65.15   0.18780487805                            ;
 J332                           61.33   0.18780487805                            ;
 J333                           57.51   0.18780487805                            ;
 J334                            52.7   0.18780487805                            ;
 J335                           64.44   0.18780487805                            ;
 J336                           64.89   0.18780487805                            ;
 J337                           55.44   0.18780487805                            ;
 J338                           62.18   0.18780487805                            ;
 J339                           61.03   0.18780487805                            ;
 J340                           64.24   0.18780487805                            ;
 J341                           55.32   0.18780487805                            ;
 J342                           65.65   0.18780487805                            ;
 J343                           61.06   0.18780487805                            ;
 J344                           55.65   0.18780487805                            ;
 J345                           59.96   0.18780487805                            ;
 J346                           52.39   0.18780487805                            ;
 J347                           60.59   0.18780487805                            ;
 J348                           52.15   0.18780487805                            ;
 J349                            61.2   0.18780487805                            ;
 J350                           63.64   0.18780487805                            ;
 J351                            56.3   0.18780487805                            ;
 J352                           60.74   0.18780487805                            ;
 J353                           52.61   0.18780487805                            ;
 J354                           54.35   0.18780487805                            ;
 J355                           58.03   0.18780487805                            ;
 J356                           59.85   0.18780487805                            ;
 J357                           58.45   0.18780487805                            ;
 J358                           52.54   0.18780487805                            ;
 J359                           58.22   0.18780487805                            ;
 J360                            58.6   0.18780487805                            ;
 J361                           62.52   0.18780487805                            ;
 J362                           54.31   0.18780487805                            ;
 J363                           60.22   0.18780487805                            ;
 J364                           59.89   0.18780487805                            ;
 J365                           63.93   0.18780487805                            ;
 J366                            58.8   0.18780487805                            ;
 J367                           57.99   0.18780487805                            ;
 J368                            65.1   0.18780487805                            ;
 J369                           61.23   0.18780487805                            ;
 J370                           61.37   0.18780487805                            ;
 J371                           61.65   0.18780487805                            ;
 J372                           61.05   0.18780487805                            ;
 J373                           61.54   0.18780487805                            ;
 J374                           65.02   0.18780487805                            ;
 J375                           62.78   0.18780487805                            ;
 J376                           59.85   0.18780487805                            ;
 J377                           60.54   0.18780487805                            ;
 J378                           58.69   0.18780487805                            ;
 J379                           53.59   0.18780487805                            ;
 J380                           61.55   0.18780487805                            ;
 J381                           65.09   0.18780487805                            ;
 J382                           54.41   0.18780487805                            ;
 J383                           62.23   0.18780487805                            ;
 J384                            60.8   0.18780487805                            ;
 J385                           58.23   0.18780487805                            ;
 J386                            59.6   0.18780487805                            ;
 J387                           61.73   0.18780487805                            ;
 J388                           64.89   0.18780487805                            ;
 J389                           61.45   0.18780487805                            ;
 J390                           53.13   0.18780487805                            ;
 J391                           58.77   0.18780487805                            ;
 J392                           52.11   0.18780487805                            ;
 J393                           65.67   0.18780487805                            ;
 J394                           58.75   0.18780487805                            ;
 J395                           62.69   0.18780487805                            ;
 J396                           62.65   0.18780487805                            ;
 J397                           59.19   0.18780487805                            ;
 J398                           63.32   0.18780487805                            ;
 J399                           63.55   0.18780487805                            ;
 J400                           61.55   0.18780487805                            ;
 J401                           64.91   0.18780487805                            ;
 J402                           61.43   0.18780487805                            ;
 J403                           52.53   0.18780487805                            ;
 J404                           62.63   0.18780487805                            ;
 J405                           63.14   0.18780487805                            ;
 J406                           55.24   0.18780487805                            ;
 J407                           64.58   0.18780487805                            ;
 J408                           52.48   0.18780487805                            ;
 J409                           61.25   0.18780487805                            ;
 J410                           62.38   0.18780487805                            ;
 M1                             64.04           0.007                            ;
 M2                             52.27           0.007                            ;
 M3                             57.77           0.007                            ;
 M4                             62.23           0.007                            ;
 M5                             63.58           0.007                            ;
 M6                             63.01           0.007                            ;
 M7                             62.22           0.007                            ;
 M8                              59.8           0.007                            ;
 M9                              65.1           0.007                            ;
 M10                            59.28           0.007                            ;
 M11                            63.22           0.007                            ;
 M12                            60.39           0.007                            ;
 M13                            61.13           0.007                            ;
 M14                            56.81           0.007                            ;
 M15                            62.21           0.007                            ;
 M16                            61.69           0.007                            ;
 M17                            58.84           0.007                            ;
 M18                            62.47           0.007                            ;
 M19                            64.42           0.007                            ;
 M20                            63.23           0.007                            ;
 M21                            63.48           0.007                            ;
 M22                            63.68           0.007                            ;
 M23                            62.07           0.007                            ;
 M24                            61.52           0.007                            ;
 M25                            61.65           0.007                            ;
 M26                            56.68           0.007                            ;
 M27                            58.78           0.007                            ;
 M28                            57.39           0.007                            ;
 M29                            65.01           0.007                            ;
 M30                            62.39           0.007                            ;
 M31                            60.73           0.007                            ;
 M32                             62.2           0.007                            ;
 M33                            58.52           0.007                            ;
 M34                            59.12           0.007                            ;
 M35                            61.62           0.007                            ;
 M36                            60.16           0.007                            ;
 M37                            59.54           0.007                            ;
 M38                            58.55           0.007                            ;
 M39                            56.31           0.007                            ;
 M40                            63.68           0.007                            ;
 M41                            63.28           0.007                            ;
 M42                            61.47           0.007                            ;
 M43                            60.53           0.007                            ;
 M44                             52.3           0.007                            ;
 M45                            61.16           0.007                            ;
 M46                            58.68           0.007                            ;
 M47                            55.45           0.007                            ;
 M48                             58.2           0.007                            ;
 M49                            64.62           0.007                            ;
 M50                            57.24           0.007                            ;
 M51                            62.25           0.007                            ;
 M52                            60.82           0.007                            ;
 M53                            59.88           0.007                            ;
 M54                            55.48           0.007                            ;
 M55                            63.05           0.007                            ;
 M56                            57.16           0.007                            ;
 M57                            57.41           0.007                            ;
 M58                            54.35           0.007                            ;
 M59                            59.67           0.007                            ;
 M60                            60.16           0.007                            ;
 M61                            58.51           0.007                            ;
 M62                             61.2           0.007                            ;
 M63                             58.7           0.007                            ;
 M64                             62.4           0.007                            ;
 M65                             63.5           0.007                            ;
 M66                            63.81           0.007                            ;
 M67                            60.32           0.007                            ;
 M68                            54.87           0.007                            ;
 M69                            59.85           0.007                            ;
 M70                            59.43           0.007                            ;
 M71                            61.99           0.007                            ;
 M72                            59.98           0.007                            ;
 M73                            57.63           0.007                            ;
 M74                            58.45           0.007                            ;
 M75                             65.5           0.007                            ;
 M76                            60.19           0.007                            ;
 M77                            57.96           0.007                            ;
 M78                            52.88           0.007                            ;
 M79                            63.63           0.007                            ;
 M80                            64.96           0.007                            ;
 M81                             54.4           0.007                            ;
 M82                            62.23           0.007                            ;
 M83                            61.19           0.007                            ;
 M84                            64.27           0.007                            ;
 M85                            55.55           0.007                            ;
 M86                            65.41           0.007                            ;
 M87                            60.96           0.007                            ;
 M88                            54.82           0.007                            ;
 M89                            60.25           0.007                            ;
 M90                            53.04           0.007                            ;
 M91                            61.01           0.007                            ;
 M92                             52.1           0.007                            ;
 M93                            61.26           0.007                            ;
 M94                             63.8           0.007                            ;
 M95                            55.89           0.007                            ;
 M96                            60.71           0.007                            ;
 M97                            52.84           0.007                            ;
 M98                            53.48           0.007                            ;
 M99                            58.24           0.007                            ;
 M100                           58.58           0.007                            ;
 M101                           58.27           0.007                            ;
 M102                           52.26           0.007                            ;
 M103                           59.42           0.007                            ;
 M104                           58.91           0.007                            ;
 M105                           61.99           0.007                            ;
 M106                           55.04           0.007                            ;
 M107                           60.16           0.007                            ;
 M108                           60.59           0.007                            ;
 M109                           63.44           0.007                            ;
 M110                            58.9           0.007                            ;
 M111                            57.7           0.007                            ;
 M112                           64.74           0.007                            ;
 M113                           61.26           0.007                            ;
 M114                           61.17           0.007                            ;
 M115                           61.85           0.007                            ;
 M116                           61.12           0.007                            ;
 M117                           61.36           0.007                            ;
 M118                           64.91           0.007                            ;
 M119                           62.46           0.007                            ;
 M120                           59.81           0.007                            ;
 M121                           60.39           0.007                            ;
 M122                           57.47           0.007                            ;
 M123                           53.87           0.007                            ;
 M124                           61.84           0.007                            ;
 M125                            65.3           0.007                            ;
 M126                           54.39           0.007                            ;
 M127                           62.62           0.007                            ;
 M128                           60.75           0.007                            ;
 M129                           57.28           0.007                            ;
 M130                            60.6           0.007                            ;
 M131                           61.35           0.007                            ;
 M132                           64.88           0.007                            ;
 M133                           61.25           0.007                            ;
 M134                           53.56           0.007                            ;
 M135                           58.12           0.007                            ;
 M136                           52.06           0.007                            ;
 M137                           65.39           0.007                            ;
 M138                           58.57           0.007                            ;
 M139                           62.46           0.007                            ;
 M140                           62.35           0.007                            ;
 M141                           59.26           0.007                            ;
 M142                           64.11           0.007                            ;
 M143                           62.47           0.007                            ;
 M144                           61.58           0.007                            ;
 M145                           64.52           0.007                            ;
 M146                           61.17           0.007                            ;
 M147                           52.69           0.007                            ;
 M148                           63.03           0.007                            ;
 M149                           63.14           0.007                            ;
 M150                           55.29           0.007                            ;
 M151                            64.6           0.007                            ;
 M152                           52.41           0.007                            ;
 M153                           61.32           0.007                            ;
 M154                           63.36           0.007                            ;

[RESERVOIRS]
;ID                                   Head                  Pattern
 C1                             79.31                            ;

[TANKS]
;ID                              Elevation           Init Level            Min Level            Max Level             Diameter           Min Volume Volume Curve         Overflow            

[PIPES]
;ID                   Node1                Node2                              Length             Diameter            Roughness           Minor Loss               Status
 P1                   J1                   J17                              3.4             175             130               0                 Open   ;
 P2                   J1                   J357                             3.4             175             130               0                 Open   ;
 P3                   J2                   J357                             3.4             175             130               0                 Open   ;
 P4                   J2                   J360                             3.4             175             130               0                 Open   ;
 P5                   J2                   J366                             3.4             175             130               0                 Open   ;
 P6                   J3                   J293                             3.4             175             130               0                 Open   ;
 P7                   J3                   J345                             3.4             175             130               0                 Open   ;
 P8                   J3                   J360                             3.4             175             130               0                 Open   ;
 P9                   J4                   J20                              3.4             175             130               0                 Open   ;
 P10                  J4                   J293                             3.4             175             130               0                 Open   ;
 P11                  J4                   J402                             3.4             175             130               0                 Open   ;
 P12                  J5                   J21                              3.4             175             130               0                 Open   ;
 P13                  J5                   J402                             3.4             175             130               0                 Open   ;
 P14                  J6                   J22                              3.4             175             130               0                 Open   ;
 P15                  J6                   J311                             3.4             175             130               0                 Open   ;
 P16                  J7                   J8                               3.4             175             130               0                 Open   ;
 P17                  J7                   J311                             3.4             175             130               0                 Open   ;
 P18                  J7                   J395                             3.4             175             130               0                 Open   ;
 P19                  J8                   J24                              3.4             175             130               0                 Open   ;
 P20                  J9                   J25                              3.4             175             130               0                 Open   ;
 P21                  J9                   J10                              3.4             175             130               0                 Open   ;
 P22                  J10                  J26                              3.4             175             130               0                 Open   ;
 P23                  J10                  J317                             3.4             175             130               0                 Open   ;
 P24                  J11                  J27                              3.4             175             130               0                 Open   ;
 P25                  J11                  J317                             3.4             175             130               0                 Open   ;
 P26                  J11                  J329                             3.4             175             130               0                 Open   ;
 P27                  J12                  J283                             3.4             175             130               0                 Open   ;
 P28                  J12                  J329                             3.4             175             130               0                 Open   ;
 P29                  J13                  J29                              3.4             175             130               0                 Open   ;
 P30                  J13                  J268                             3.4             175             130               0                 Open   ;
 P31                  J14                  J268                             3.4             175             130               0                 Open   ;
 P32                  J14                  J327                             3.4             175             130               0                 Open   ;
 P33                  J15                  J16                              3.4             175             130               0                 Open   ;
 P34                  J15                  J327                             3.4             175             130               0                 Open   ;
 P35                  J16                  J305                             3.4             175             130               0                 Open   ;
 P36                  J17                  J33                              3.4             175             130               0                 Open   ;
 P37                  J17                  J18                              3.4             175             130               0                 Open   ;
 P38                  J18                  J34                              3.4             175             130               0                 Open   ;
 P39                  J18                  J19                              3.4             175             130               0                 Open   ;
 P40                  J18                  J366                             3.4             175             130               0                 Open   ;
 P41                  J19                  J35                              3.4             175             130               0                 Open   ;
 P42                  J19                  J20                              3.4             175             130               0                 Open   ;
 P43                  J19                  J345                             3.4             175             130               0                 Open   ;
 P44                  J20                  J36                              3.4             175             130               0                 Open   ;
 P45                  J20                  J21                              3.4             175             130               0                 Open   ;
 P46                  J21                  J37                              3.4             175             130               0                 Open   ;
 P47                  J21                  J320                             3.4             175             130               0                 Open   ;
 P48                  J22                  J38                              3.4             175             130               0                 Open   ;
 P49                  J22                  J320                             3.4             175             130               0                 Open   ;
 P50                  J23                  J39                              3.4             175             130               0                 Open   ;
 P51                  J23                  J24                              3.4             175             130               0                 Open   ;
 P52                  J23                  J395                             3.4             175             130               0                 Open   ;
 P53                  J24                  J269                             3.4             175             130               0                 Open   ;
 P54                  J24                  J318                             3.4             175             130               0                 Open   ;
 P55                  J25                  J41                              3.4             175             130               0                 Open   ;
 P56                  J25                  J269                             3.4             175             130               0                 Open   ;
 P57                  J25                  J316                             3.4             175             130               0                 Open   ;
 P58                  J26                  J42                              3.4             175             130               0                 Open   ;
 P59                  J26                  J316                             3.4             175             130               0                 Open   ;
 P60                  J26                  J323                             3.4             175             130               0                 Open   ;
 P61                  J27                  J323                             3.4             175             130               0                 Open   ;
 P62                  J27                  J384                             3.4             175             130               0                 Open   ;
 P63                  J28                  J29                              3.4             175             130               0                 Open   ;
 P64                  J28                  J283                             3.4             175             130               0                 Open   ;
 P65                  J29                  J45                              3.4             175             130               0                 Open   ;
 P66                  J29                  J30                              3.4             175             130               0                 Open   ;
 P67                  J30                  J46                              3.4             175             130               0                 Open   ;
 P68                  J30                  J262                             3.4             175             130               0                 Open   ;
 P69                  J31                  J262                             3.4             175             130               0                 Open   ;
 P70                  J31                  J267                             3.4             175             130               0                 Open   ;
 P71                  J31                  J277                             3.4             175             130               0                 Open   ;
 P72                  J32                  J48                              3.4             175             130               0                 Open   ;
 P73                  J32                  J277                             3.4             175             130               0                 Open   ;
 P74                  J32                  J305                             3.4             175             130               0                 Open   ;
 P75                  J33                  J49                              3.4             175             130               0                 Open   ;
 P76                  J33                  J301                             3.4             175             130               0                 Open   ;
 P77                  J34                  J50                              3.4             175             130               0                 Open   ;
 P78                  J34                  J301                             3.4             175             130               0                 Open   ;
 P79                  J35                  J51                              3.4             175             130               0                 Open   ;
 P80                  J35                  J36                              3.4             175             130               0                 Open   ;
 P81                  J36                  J52                              3.4             175             130               0                 Open   ;
 P82                  J36                  J260                             3.4             175             130               0                 Open   ;
 P83                  J37                  J260                             3.4             175             130               0                 Open   ;
 P84                  J37                  J279                             3.4             175             130               0                 Open   ;
 P85                  J37                  J307                             3.4             175             130               0                 Open   ;
 P86                  J38                  J54                              3.4             175             130               0                 Open   ;
 P87                  J38                  J39                              3.4             175             130               0                 Open   ;
 P88                  J38                  J279                             3.4             175             130               0                 Open   ;
 P89                  J39                  J55                              3.4             175             130               0                 Open   ;
 P90                  J40                  J41                              3.4             175             130               0                 Open   ;
 P91                  J40                  J299                             3.4             175             130               0                 Open   ;
 P92                  J40                  J318                             3.4             175             130               0                 Open   ;
 P93                  J41                  J57                              3.4             175             130               0                 Open   ;
 P94                  J41                  J42                              3.4             175             130               0                 Open   ;
 P95                  J42                  J43                              3.4             175             130               0                 Open   ;
 P96                  J42                  J339                             3.4             175             130               0                 Open   ;
 P97                  J43                  J59                              3.4             175             130               0                 Open   ;
 P98                  J43                  J44                              3.4             175             130               0                 Open   ;
 P99                  J43                  J384                             3.4             175             130               0                 Open   ;
 P100                 J44                  J60                              3.4             175             130               0                 Open   ;
 P101                 J44                  J271                             3.4             175             130               0                 Open   ;
 P102                 J45                  J46                              3.4             175             130               0                 Open   ;
 P103                 J45                  J263                             3.4             175             130               0                 Open   ;
 P104                 J45                  J271                             3.4             175             130               0                 Open   ;
 P105                 J46                  J47                              3.4             175             130               0                 Open   ;
 P106                 J46                  J338                             3.4             175             130               0                 Open   ;
 P107                 J47                  J48                              3.4             175             130               0                 Open   ;
 P108                 J47                  J267                             3.4             175             130               0                 Open   ;
 P109                 J47                  J389                             3.4             175             130               0                 Open   ;
 P110                 J48                  J64                              3.4             175             130               0                 Open   ;
 P111                 J49                  J65                              3.4             175             130               0                 Open   ;
 P112                 J49                  J361                             3.4             175             130               0                 Open   ;
 P113                 J50                  J66                              3.4             175             130               0                 Open   ;
 P114                 J50                  J51                              3.4             175             130               0                 Open   ;
 P115                 J50                  J361                             3.4             175             130               0                 Open   ;
 P116                 J51                  J52                              3.4             175             130               0                 Open   ;
 P117                 J51                  J340                             3.4             175             130               0                 Open   ;
 P118                 J52                  J68                              3.4             175             130               0                 Open   ;
 P119                 J52                  J53                              3.4             175             130               0                 Open   ;
 P120                 J53                  J69                              3.4             175             130               0                 Open   ;
 P121                 J53                  J54                              3.4             175             130               0                 Open   ;
 P122                 J53                  J307                             3.4             175             130               0                 Open   ;
 P123                 J54                  J70                              3.4             175             130               0                 Open   ;
 P124                 J54                  J55                              3.4             175             130               0                 Open   ;
 P125                 J55                  J71                              3.4             175             130               0                 Open   ;
 P126                 J56                  J57                              3.4             175             130               0                 Open   ;
 P127                 J56                  J299                             3.4             175             130               0                 Open   ;
 P128                 J56                  J376                             3.4             175             130               0                 Open   ;
 P129                 J57                  J58                              3.4             175             130               0                 Open   ;
 P130                 J58                  J74                              3.4             175             130               0                 Open   ;
 P131                 J58                  J59                              3.4             175             130               0                 Open   ;
 P132                 J58                  J339                             3.4             175             130               0                 Open   ;
 P133                 J59                  J75                              3.4             175             130               0                 Open   ;
 P134                 J59                  J60                              3.4             175             130               0                 Open   ;
 P135                 J60                  J76                              3.4             175             130               0                 Open   ;
 P136                 J60                  J61                              3.4             175             130               0                 Open   ;
 P137                 J61                  J62                              3.4             175             130               0                 Open   ;
 P138                 J61                  J263                             3.4             175             130               0                 Open   ;
 P139                 J61                  J286                             3.4             175             130               0                 Open   ;
 P140                 J62                  J78                              3.4             175             130               0                 Open   ;
 P141                 J62                  J63                              3.4             175             130               0                 Open   ;
 P142                 J62                  J338                             3.4             175             130               0                 Open   ;
 P143                 J63                  J64                              3.4             175             130               0                 Open   ;
 P144                 J63                  J373                             3.4             175             130               0                 Open   ;
 P145                 J63                  J389                             3.4             175             130               0                 Open   ;
 P146                 J65                  J66                              3.4             175             130               0                 Open   ;
 P147                 J65                  J365                             3.4             175             130               0                 Open   ;
 P148                 J66                  J381                             3.4             175             130               0                 Open   ;
 P149                 J66                  J401                             3.4             175             130               0                 Open   ;
 P150                 J67                  J83                              3.4             175             130               0                 Open   ;
 P151                 J67                  J68                              3.4             175             130               0                 Open   ;
 P152                 J67                  J340                             3.4             175             130               0                 Open   ;
 P153                 J67                  J401                             3.4             175             130               0                 Open   ;
 P154                 J68                  J285                             3.4             175             130               0                 Open   ;
 P155                 J68                  J322                             3.4             175             130               0                 Open   ;
 P156                 J69                  J85                              3.4             175             130               0                 Open   ;
 P157                 J69                  J70                              3.4             175             130               0                 Open   ;
 P158                 J69                  J322                             3.4             175             130               0                 Open   ;
 P159                 J70                  J71                              3.4             175             130               0                 Open   ;
 P160                 J71                  J264                             3.4             175             130               0                 Open   ;
 P161                 J72                  J264                             3.4             175             130               0                 Open   ;
 P162                 J72                  J287                             3.4             175             130               0                 Open   ;
 P163                 J72                  J349                             3.4             175             130               0                 Open   ;
 P164                 J72                  J376                             3.4             175             130               0                 Open   ;
 P165                 J73                  J287                             3.4             175             130               0                 Open   ;
 P166                 J73                  J372                             3.4             175             130               0                 Open   ;
 P167                 J73                  J377                             3.4             175             130               0                 Open   ;
 P168                 J74                  J370                             3.4             175             130               0                 Open   ;
 P169                 J74                  J377                             3.4             175             130               0                 Open   ;
 P170                 J75                  J91                              3.4             175             130               0                 Open   ;
 P171                 J75                  J370                             3.4             175             130               0                 Open   ;
 P172                 J76                  J92                              3.4             175             130               0                 Open   ;
 P173                 J76                  J404                             3.4             175             130               0                 Open   ;
 P174                 J77                  J274                             3.4             175             130               0                 Open   ;
 P175                 J77                  J286                             3.4             175             130               0                 Open   ;
 P176                 J77                  J404                             3.4             175             130               0                 Open   ;
 P177                 J78                  J274                             3.4             175             130               0                 Open   ;
 P178                 J78                  J383                             3.4             175             130               0                 Open   ;
 P179                 J78                  J405                             3.4             175             130               0                 Open   ;
 P180                 J79                  J373                             3.4             175             130               0                 Open   ;
 P181                 J79                  J383                             3.4             175             130               0                 Open   ;
 P182                 J79                  J387                             3.4             175             130               0                 Open   ;
 P183                 J80                  J96                              3.4             175             130               0                 Open   ;
 P184                 J80                  J387                             3.4             175             130               0                 Open   ;
 P185                 J81                  J97                              3.4             175             130               0                 Open   ;
 P186                 J81                  J82                              3.4             175             130               0                 Open   ;
 P187                 J81                  J365                             3.4             175             130               0                 Open   ;
 P188                 J82                  J98                              3.4             175             130               0                 Open   ;
 P189                 J82                  J381                             3.4             175             130               0                 Open   ;
 P190                 J83                  J84                              3.4             175             130               0                 Open   ;
 P191                 J84                  J100                             3.4             175             130               0                 Open   ;
 P192                 J84                  J285                             3.4             175             130               0                 Open   ;
 P193                 J84                  J331                             3.4             175             130               0                 Open   ;
 P194                 J85                  J101                             3.4             175             130               0                 Open   ;
 P195                 J85                  J331                             3.4             175             130               0                 Open   ;
 P196                 J86                  J87                              3.4             175             130               0                 Open   ;
 P197                 J86                  J275                             3.4             175             130               0                 Open   ;
 P198                 J87                  J103                             3.4             175             130               0                 Open   ;
 P199                 J88                  J257                             3.4             175             130               0                 Open   ;
 P200                 J88                  J349                             3.4             175             130               0                 Open   ;
 P201                 J89                  J105                             3.4             175             130               0                 Open   ;
 P202                 J89                  J90                              3.4             175             130               0                 Open   ;
 P203                 J89                  J372                             3.4             175             130               0                 Open   ;
 P204                 J90                  J106                             3.4             175             130               0                 Open   ;
 P205                 J90                  J91                              3.4             175             130               0                 Open   ;
 P206                 J91                  J107                             3.4             175             130               0                 Open   ;
 P207                 J91                  J92                              3.4             175             130               0                 Open   ;
 P208                 J92                  J297                             3.4             175             130               0                 Open   ;
 P209                 J93                  J109                             3.4             175             130               0                 Open   ;
 P210                 J93                  J94                              3.4             175             130               0                 Open   ;
 P211                 J93                  J297                             3.4             175             130               0                 Open   ;
 P212                 J94                  J95                              3.4             175             130               0                 Open   ;
 P213                 J94                  J388                             3.4             175             130               0                 Open   ;
 P214                 J94                  J405                             3.4             175             130               0                 Open   ;
 P215                 J95                  J96                              3.4             175             130               0                 Open   ;
 P216                 J95                  J265                             3.4             175             130               0                 Open   ;
 P217                 J96                  J374                             3.4             175             130               0                 Open   ;
 P218                 J97                  J261                             3.4             175             130               0                 Open   ;
 P219                 J97                  J281                             3.4             175             130               0                 Open   ;
 P220                 J98                  J99                              3.4             175             130               0                 Open   ;
 P221                 J98                  J261                             3.4             175             130               0                 Open   ;
 P222                 J98                  J375                             3.4             175             130               0                 Open   ;
 P223                 J99                  J115                             3.4             175             130               0                 Open   ;
 P224                 J99                  J100                             3.4             175             130               0                 Open   ;
 P225                 J100                 J116                             3.4             175             130               0                 Open   ;
 P226                 J100                 J342                             3.4             175             130               0                 Open   ;
 P227                 J101                 J117                             3.4             175             130               0                 Open   ;
 P228                 J101                 J342                             3.4             175             130               0                 Open   ;
 P229                 J101                 J393                             3.4             175             130               0                 Open   ;
 P230                 J102                 J103                             3.4             175             130               0                 Open   ;
 P231                 J102                 J275                             3.4             175             130               0                 Open   ;
 P232                 J102                 J393                             3.4             175             130               0                 Open   ;
 P233                 J103                 J119                             3.4             175             130               0                 Open   ;
 P234                 J103                 J104                             3.4             175             130               0                 Open   ;
 P235                 J104                 J120                             3.4             175             130               0                 Open   ;
 P236                 J104                 J257                             3.4             175             130               0                 Open   ;
 P237                 J104                 J336                             3.4             175             130               0                 Open   ;
 P238                 J105                 J336                             3.4             175             130               0                 Open   ;
 P239                 J106                 J122                             3.4             175             130               0                 Open   ;
 P240                 J106                 J107                             3.4             175             130               0                 Open   ;
 P241                 J107                 J108                             3.4             175             130               0                 Open   ;
 P242                 J107                 J321                             3.4             175             130               0                 Open   ;
 P243                 J108                 J124                             3.4             175             130               0                 Open   ;
 P244                 J108                 J278                             3.4             175             130               0                 Open   ;
 P245                 J109                 J110                             3.4             175             130               0                 Open   ;
 P246                 J109                 J278                             3.4             175             130               0                 Open   ;
 P247                 J109                 J350                             3.4             175             130               0                 Open   ;
 P248                 J110                 J368                             3.4             175             130               0                 Open   ;
 P249                 J110                 J388                             3.4             175             130               0                 Open   ;
 P250                 J111                 J112                             3.4             175             130               0                 Open   ;
 P251                 J111                 J265                             3.4             175             130               0                 Open   ;
 P252                 J111                 J368                             3.4             175             130               0                 Open   ;
 P253                 J111                 J407                             3.4             175             130               0                 Open   ;
 P254                 J112                 J128                             3.4             175             130               0                 Open   ;
 P255                 J112                 J374                             3.4             175             130               0                 Open   ;
 P256                 J113                 J129                             3.4             175             130               0                 Open   ;
 P257                 J113                 J281                             3.4             175             130               0                 Open   ;
 P258                 J113                 J298                             3.4             175             130               0                 Open   ;
 P259                 J114                 J130                             3.4             175             130               0                 Open   ;
 P260                 J114                 J115                             3.4             175             130               0                 Open   ;
 P261                 J114                 J298                             3.4             175             130               0                 Open   ;
 P262                 J114                 J375                             3.4             175             130               0                 Open   ;
 P263                 J115                 J272                             3.4             175             130               0                 Open   ;
 P264                 J116                 J132                             3.4             175             130               0                 Open   ;
 P265                 J116                 J296                             3.4             175             130               0                 Open   ;
 P266                 J117                 J118                             3.4             175             130               0                 Open   ;
 P267                 J117                 J296                             3.4             175             130               0                 Open   ;
 P268                 J118                 J119                             3.4             175             130               0                 Open   ;
 P269                 J118                 J276                             3.4             175             130               0                 Open   ;
 P270                 J119                 J135                             3.4             175             130               0                 Open   ;
 P271                 J119                 J335                             3.4             175             130               0                 Open   ;
 P272                 J120                 J136                             3.4             175             130               0                 Open   ;
 P273                 J120                 J335                             3.4             175             130               0                 Open   ;
 P274                 J121                 J398                             3.4             175             130               0                 Open   ;
 P275                 J122                 J123                             3.4             175             130               0                 Open   ;
 P276                 J122                 J308                             3.4             175             130               0                 Open   ;
 P277                 J122                 J398                             3.4             175             130               0                 Open   ;
 P278                 J123                 J124                             3.4             175             130               0                 Open   ;
 P279                 J123                 J292                             3.4             175             130               0                 Open   ;
 P280                 J123                 J321                             3.4             175             130               0                 Open   ;
 P281                 J124                 J140                             3.4             175             130               0                 Open   ;
 P282                 J124                 J410                             3.4             175             130               0                 Open   ;
 P283                 J125                 J126                             3.4             175             130               0                 Open   ;
 P284                 J125                 J350                             3.4             175             130               0                 Open   ;
 P285                 J125                 J363                             3.4             175             130               0                 Open   ;
 P286                 J125                 J410                             3.4             175             130               0                 Open   ;
 P287                 J126                 J142                             3.4             175             130               0                 Open   ;
 P288                 J126                 J127                             3.4             175             130               0                 Open   ;
 P289                 J127                 J143                             3.4             175             130               0                 Open   ;
 P290                 J127                 J399                             3.4             175             130               0                 Open   ;
 P291                 J127                 J407                             3.4             175             130               0                 Open   ;
 P292                 J128                 J380                             3.4             175             130               0                 Open   ;
 P293                 J128                 J399                             3.4             175             130               0                 Open   ;
 P294                 J129                 J145                             3.4             175             130               0                 Open   ;
 P295                 J129                 J352                             3.4             175             130               0                 Open   ;
 P296                 J130                 J280                             3.4             175             130               0                 Open   ;
 P297                 J130                 J343                             3.4             175             130               0                 Open   ;
 P298                 J130                 J352                             3.4             175             130               0                 Open   ;
 P299                 J131                 J132                             3.4             175             130               0                 Open   ;
 P300                 J131                 J272                             3.4             175             130               0                 Open   ;
 P301                 J131                 J280                             3.4             175             130               0                 Open   ;
 P302                 J131                 J369                             3.4             175             130               0                 Open   ;
 P303                 J132                 J148                             3.4             175             130               0                 Open   ;
 P304                 J132                 J133                             3.4             175             130               0                 Open   ;
 P305                 J133                 J149                             3.4             175             130               0                 Open   ;
 P306                 J133                 J134                             3.4             175             130               0                 Open   ;
 P307                 J134                 J150                             3.4             175             130               0                 Open   ;
 P308                 J134                 J276                             3.4             175             130               0                 Open   ;
 P309                 J134                 J332                             3.4             175             130               0                 Open   ;
 P310                 J135                 J332                             3.4             175             130               0                 Open   ;
 P311                 J135                 J397                             3.4             175             130               0                 Open   ;
 P312                 J136                 J294                             3.4             175             130               0                 Open   ;
 P313                 J136                 J356                             3.4             175             130               0                 Open   ;
 P314                 J137                 J138                             3.4             175             130               0                 Open   ;
 P315                 J137                 J355                             3.4             175             130               0                 Open   ;
 P316                 J137                 J356                             3.4             175             130               0                 Open   ;
 P317                 J138                 J154                             3.4             175             130               0                 Open   ;
 P318                 J138                 J308                             3.4             175             130               0                 Open   ;
 P319                 J139                 J155                             3.4             175             130               0                 Open   ;
 P320                 J139                 J292                             3.4             175             130               0                 Open   ;
 P321                 J140                 J295                             3.4             175             130               0                 Open   ;
 P322                 J140                 J359                             3.4             175             130               0                 Open   ;
 P323                 J141                 J142                             3.4             175             130               0                 Open   ;
 P324                 J141                 J303                             3.4             175             130               0                 Open   ;
 P325                 J141                 J359                             3.4             175             130               0                 Open   ;
 P326                 J141                 J363                             3.4             175             130               0                 Open   ;
 P327                 J142                 J158                             3.4             175             130               0                 Open   ;
 P328                 J142                 J378                             3.4             175             130               0                 Open   ;
 P329                 J143                 J284                             3.4             175             130               0                 Open   ;
 P330                 J143                 J378                             3.4             175             130               0                 Open   ;
 P331                 J144                 J270                             3.4             175             130               0                 Open   ;
 P332                 J144                 J380                             3.4             175             130               0                 Open   ;
 P333                 J145                 J161                             3.4             175             130               0                 Open   ;
 P334                 J145                 J146                             3.4             175             130               0                 Open   ;
 P335                 J146                 J147                             3.4             175             130               0                 Open   ;
 P336                 J146                 J326                             3.4             175             130               0                 Open   ;
 P337                 J146                 J343                             3.4             175             130               0                 Open   ;
 P338                 J147                 J148                             3.4             175             130               0                 Open   ;
 P339                 J147                 J315                             3.4             175             130               0                 Open   ;
 P340                 J147                 J369                             3.4             175             130               0                 Open   ;
 P341                 J148                 J164                             3.4             175             130               0                 Open   ;
 P342                 J148                 J149                             3.4             175             130               0                 Open   ;
 P343                 J149                 J165                             3.4             175             130               0                 Open   ;
 P344                 J149                 J150                             3.4             175             130               0                 Open   ;
 P345                 J150                 J166                             3.4             175             130               0                 Open   ;
 P346                 J150                 J302                             3.4             175             130               0                 Open   ;
 P347                 J151                 J167                             3.4             175             130               0                 Open   ;
 P348                 J151                 J302                             3.4             175             130               0                 Open   ;
 P349                 J151                 J397                             3.4             175             130               0                 Open   ;
 P350                 J152                 J294                             3.4             175             130               0                 Open   ;
 P351                 J153                 J355                             3.4             175             130               0                 Open   ;
 P352                 J153                 J382                             3.4             175             130               0                 Open   ;
 P353                 J154                 J170                             3.4             175             130               0                 Open   ;
 P354                 J154                 J155                             3.4             175             130               0                 Open   ;
 P355                 J155                 J171                             3.4             175             130               0                 Open   ;
 P356                 J155                 J310                             3.4             175             130               0                 Open   ;
 P357                 J156                 J157                             3.4             175             130               0                 Open   ;
 P358                 J156                 J295                             3.4             175             130               0                 Open   ;
 P359                 J156                 J310                             3.4             175             130               0                 Open   ;
 P360                 J156                 J403                             3.4             175             130               0                 Open   ;
 P361                 J157                 J158                             3.4             175             130               0                 Open   ;
 P362                 J157                 J303                             3.4             175             130               0                 Open   ;
 P363                 J157                 J348                             3.4             175             130               0                 Open   ;
 P364                 J158                 J159                             3.4             175             130               0                 Open   ;
 P365                 J158                 J408                             3.4             175             130               0                 Open   ;
 P366                 J159                 J284                             3.4             175             130               0                 Open   ;
 P367                 J159                 J337                             3.4             175             130               0                 Open   ;
 P368                 J159                 J379                             3.4             175             130               0                 Open   ;
 P369                 J160                 J176                             3.4             175             130               0                 Open   ;
 P370                 J160                 J270                             3.4             175             130               0                 Open   ;
 P371                 J160                 J337                             3.4             175             130               0                 Open   ;
 P372                 J161                 J177                             3.4             175             130               0                 Open   ;
 P373                 J161                 J162                             3.4             175             130               0                 Open   ;
 P374                 J162                 J306                             3.4             175             130               0                 Open   ;
 P375                 J162                 J326                             3.4             175             130               0                 Open   ;
 P376                 J162                 J333                             3.4             175             130               0                 Open   ;
 P377                 J163                 J179                             3.4             175             130               0                 Open   ;
 P378                 J163                 J164                             3.4             175             130               0                 Open   ;
 P379                 J163                 J306                             3.4             175             130               0                 Open   ;
 P380                 J163                 J315                             3.4             175             130               0                 Open   ;
 P381                 J164                 J180                             3.4             175             130               0                 Open   ;
 P382                 J164                 J344                             3.4             175             130               0                 Open   ;
 P383                 J165                 J166                             3.4             175             130               0                 Open   ;
 P384                 J165                 J344                             3.4             175             130               0                 Open   ;
 P385                 J166                 J392                             3.4             175             130               0                 Open   ;
 P386                 J167                 J183                             3.4             175             130               0                 Open   ;
 P387                 J167                 J358                             3.4             175             130               0                 Open   ;
 P388                 J168                 J169                             3.4             175             130               0                 Open   ;
 P389                 J168                 J353                             3.4             175             130               0                 Open   ;
 P390                 J168                 J358                             3.4             175             130               0                 Open   ;
 P391                 J169                 J170                             3.4             175             130               0                 Open   ;
 P392                 J169                 J382                             3.4             175             130               0                 Open   ;
 P393                 J170                 J171                             3.4             175             130               0                 Open   ;
 P394                 J171                 J187                             3.4             175             130               0                 Open   ;
 P395                 J172                 J188                             3.4             175             130               0                 Open   ;
 P396                 J172                 J403                             3.4             175             130               0                 Open   ;
 P397                 J173                 J174                             3.4             175             130               0                 Open   ;
 P398                 J173                 J258                             3.4             175             130               0                 Open   ;
 P399                 J173                 J348                             3.4             175             130               0                 Open   ;
 P400                 J174                 J175                             3.4             175             130               0                 Open   ;
 P401                 J174                 J300                             3.4             175             130               0                 Open   ;
 P402                 J174                 J408                             3.4             175             130               0                 Open   ;
 P403                 J175                 J176                             3.4             175             130               0                 Open   ;
 P404                 J175                 J334                             3.4             175             130               0                 Open   ;
 P405                 J175                 J379                             3.4             175             130               0                 Open   ;
 P406                 J176                 J192                             3.4             175             130               0                 Open   ;
 P407                 J177                 J193                             3.4             175             130               0                 Open   ;
 P408                 J177                 J178                             3.4             175             130               0                 Open   ;
 P409                 J178                 J194                             3.4             175             130               0                 Open   ;
 P410                 J178                 J333                             3.4             175             130               0                 Open   ;
 P411                 J179                 J180                             3.4             175             130               0                 Open   ;
 P412                 J180                 J314                             3.4             175             130               0                 Open   ;
 P413                 J181                 J197                             3.4             175             130               0                 Open   ;
 P414                 J181                 J182                             3.4             175             130               0                 Open   ;
 P415                 J182                 J346                             3.4             175             130               0                 Open   ;
 P416                 J182                 J390                             3.4             175             130               0                 Open   ;
 P417                 J182                 J392                             3.4             175             130               0                 Open   ;
 P418                 J183                 J184                             3.4             175             130               0                 Open   ;
 P419                 J183                 J346                             3.4             175             130               0                 Open   ;
 P420                 J184                 J200                             3.4             175             130               0                 Open   ;
 P421                 J184                 J353                             3.4             175             130               0                 Open   ;
 P422                 J185                 J201                             3.4             175             130               0                 Open   ;
 P423                 J185                 J282                             3.4             175             130               0                 Open   ;
 P424                 J186                 J187                             3.4             175             130               0                 Open   ;
 P425                 J186                 J282                             3.4             175             130               0                 Open   ;
 P426                 J187                 J188                             3.4             175             130               0                 Open   ;
 P427                 J188                 J204                             3.4             175             130               0                 Open   ;
 P428                 J188                 J189                             3.4             175             130               0                 Open   ;
 P429                 J189                 J190                             3.4             175             130               0                 Open   ;
 P430                 J189                 J258                             3.4             175             130               0                 Open   ;
 P431                 J189                 J406                             3.4             175             130               0                 Open   ;
 P432                 J190                 J191                             3.4             175             130               0                 Open   ;
 P433                 J190                 J300                             3.4             175             130               0                 Open   ;
 P434                 J190                 J324                             3.4             175             130               0                 Open   ;
 P435                 J191                 J207                             3.4             175             130               0                 Open   ;
 P436                 J191                 J334                             3.4             175             130               0                 Open   ;
 P437                 J191                 J362                             3.4             175             130               0                 Open   ;
 P438                 J192                 J351                             3.4             175             130               0                 Open   ;
 P439                 J192                 J362                             3.4             175             130               0                 Open   ;
 P440                 J193                 J290                             3.4             175             130               0                 Open   ;
 P441                 J194                 J210                             3.4             175             130               0                 Open   ;
 P442                 J195                 J211                             3.4             175             130               0                 Open   ;
 P443                 J195                 J196                             3.4             175             130               0                 Open   ;
 P444                 J196                 J212                             3.4             175             130               0                 Open   ;
 P445                 J196                 J197                             3.4             175             130               0                 Open   ;
 P446                 J196                 J314                             3.4             175             130               0                 Open   ;
 P447                 J197                 J213                             3.4             175             130               0                 Open   ;
 P448                 J197                 J198                             3.4             175             130               0                 Open   ;
 P449                 J198                 J341                             3.4             175             130               0                 Open   ;
 P450                 J198                 J354                             3.4             175             130               0                 Open   ;
 P451                 J198                 J390                             3.4             175             130               0                 Open   ;
 P452                 J199                 J200                             3.4             175             130               0                 Open   ;
 P453                 J199                 J354                             3.4             175             130               0                 Open   ;
 P454                 J200                 J216                             3.4             175             130               0                 Open   ;
 P455                 J200                 J201                             3.4             175             130               0                 Open   ;
 P456                 J201                 J217                             3.4             175             130               0                 Open   ;
 P457                 J201                 J202                             3.4             175             130               0                 Open   ;
 P458                 J202                 J289                             3.4             175             130               0                 Open   ;
 P459                 J202                 J400                             3.4             175             130               0                 Open   ;
 P460                 J203                 J289                             3.4             175             130               0                 Open   ;
 P461                 J203                 J386                             3.4             175             130               0                 Open   ;
 P462                 J203                 J409                             3.4             175             130               0                 Open   ;
 P463                 J204                 J220                             3.4             175             130               0                 Open   ;
 P464                 J204                 J385                             3.4             175             130               0                 Open   ;
 P465                 J204                 J386                             3.4             175             130               0                 Open   ;
 P466                 J205                 J221                             3.4             175             130               0                 Open   ;
 P467                 J205                 J206                             3.4             175             130               0                 Open   ;
 P468                 J205                 J385                             3.4             175             130               0                 Open   ;
 P469                 J205                 J406                             3.4             175             130               0                 Open   ;
 P470                 J206                 J222                             3.4             175             130               0                 Open   ;
 P471                 J206                 J207                             3.4             175             130               0                 Open   ;
 P472                 J206                 J324                             3.4             175             130               0                 Open   ;
 P473                 J207                 J223                             3.4             175             130               0                 Open   ;
 P474                 J207                 J208                             3.4             175             130               0                 Open   ;
 P475                 J208                 J224                             3.4             175             130               0                 Open   ;
 P476                 J208                 J351                             3.4             175             130               0                 Open   ;
 P477                 J209                 J210                             3.4             175             130               0                 Open   ;
 P478                 J209                 J290                             3.4             175             130               0                 Open   ;
 P479                 J209                 J291                             3.4             175             130               0                 Open   ;
 P480                 J210                 J226                             3.4             175             130               0                 Open   ;
 P481                 J210                 J391                             3.4             175             130               0                 Open   ;
 P482                 J211                 J227                             3.4             175             130               0                 Open   ;
 P483                 J211                 J212                             3.4             175             130               0                 Open   ;
 P484                 J211                 J391                             3.4             175             130               0                 Open   ;
 P485                 J212                 J213                             3.4             175             130               0                 Open   ;
 P486                 J212                 J312                             3.4             175             130               0                 Open   ;
 P487                 J213                 J229                             3.4             175             130               0                 Open   ;
 P488                 J213                 J214                             3.4             175             130               0                 Open   ;
 P489                 J214                 J215                             3.4             175             130               0                 Open   ;
 P490                 J214                 J341                             3.4             175             130               0                 Open   ;
 P491                 J215                 J231                             3.4             175             130               0                 Open   ;
 P492                 J215                 J216                             3.4             175             130               0                 Open   ;
 P493                 J216                 J217                             3.4             175             130               0                 Open   ;
 P494                 J217                 J218                             3.4             175             130               0                 Open   ;
 P495                 J218                 J234                             3.4             175             130               0                 Open   ;
 P496                 J218                 J219                             3.4             175             130               0                 Open   ;
 P497                 J218                 J400                             3.4             175             130               0                 Open   ;
 P498                 J219                 J288                             3.4             175             130               0                 Open   ;
 P499                 J219                 J396                             3.4             175             130               0                 Open   ;
 P500                 J219                 J409                             3.4             175             130               0                 Open   ;
 P501                 J220                 J236                             3.4             175             130               0                 Open   ;
 P502                 J220                 J221                             3.4             175             130               0                 Open   ;
 P503                 J220                 J288                             3.4             175             130               0                 Open   ;
 P504                 J221                 J237                             3.4             175             130               0                 Open   ;
 P505                 J221                 J330                             3.4             175             130               0                 Open   ;
 P506                 J222                 J238                             3.4             175             130               0                 Open   ;
 P507                 J222                 J313                             3.4             175             130               0                 Open   ;
 P508                 J222                 J330                             3.4             175             130               0                 Open   ;
 P509                 J223                 J239                             3.4             175             130               0                 Open   ;
 P510                 J223                 J313                             3.4             175             130               0                 Open   ;
 P511                 J225                 J241                             3.4             175             130               0                 Open   ;
 P512                 J225                 J291                             3.4             175             130               0                 Open   ;
 P513                 J226                 J242                             3.4             175             130               0                 Open   ;
 P514                 J226                 J309                             3.4             175             130               0                 Open   ;
 P515                 J227                 J273                             3.4             175             130               0                 Open   ;
 P516                 J227                 J309                             3.4             175             130               0                 Open   ;
 P517                 J227                 J371                             3.4             175             130               0                 Open   ;
 P518                 J228                 J229                             3.4             175             130               0                 Open   ;
 P519                 J228                 J273                             3.4             175             130               0                 Open   ;
 P520                 J228                 J312                             3.4             175             130               0                 Open   ;
 P521                 J229                 J230                             3.4             175             130               0                 Open   ;
 P522                 J229                 J304                             3.4             175             130               0                 Open   ;
 P523                 J230                 J246                             3.4             175             130               0                 Open   ;
 P524                 J230                 J259                             3.4             175             130               0                 Open   ;
 P525                 J231                 J259                             3.4             175             130               0                 Open   ;
 P526                 J232                 J248                             3.4             210             130               0                 Open   ;
 P527                 J232                 J347                             3.4             210             130               0                 Open   ;
 P528                 J233                 J234                             3.4             210             130               0                 Open   ;
 P529                 J233                 J328                             3.4             175             130               0                 Open   ;
 P530                 J233                 J347                             3.4             252             130               0                 Open   ;
 P531                 J234                 J250                             3.4             175             130               0                 Open   ;
 P532                 J234                 J235                             3.4             175             130               0                 Open   ;
 P533                 J235                 J251                             3.4             175             130               0                 Open   ;
 P534                 J235                 J236                             3.4             175             130               0                 Open   ;
 P535                 J235                 J396                             3.4             175             130               0                 Open   ;
 P536                 J236                 J252                             3.4             175             130               0                 Open   ;
 P537                 J236                 J237                             3.4             175             130               0                 Open   ;
 P538                 J237                 J253                             3.4             175             130               0                 Open   ;
 P539                 J237                 J394                             3.4             175             130               0                 Open   ;
 P540                 J238                 J254                             3.4             175             130               0                 Open   ;
 P541                 J238                 J394                             3.4             175             130               0                 Open   ;
 P542                 J240                 J266                             3.4             175             130               0                 Open   ;
 P543                 J241                 J242                             3.4             175             130               0                 Open   ;
 P544                 J243                 J244                             3.4             175             130               0                 Open   ;
 P545                 J243                 J371                             3.4             175             130               0                 Open   ;
 P546                 J244                 J364                             3.4             175             130               0                 Open   ;
 P547                 J245                 J246                             3.4             175             130               0                 Open   ;
 P548                 J245                 J304                             3.4             175             130               0                 Open   ;
 P549                 J245                 J364                             3.4             175             130               0                 Open   ;
 P550                 J246                 J247                             3.4             175             130               0                 Open   ;
 P551                 J247                 J248                             3.4             175             130               0                 Open   ;
 P552                 J248                 J319                             3.4             175             130               0                 Open   ;
 P553                 J249                 J319                             3.4             175             130               0                 Open   ;
 P554                 J249                 J325                             3.4             175             130               0                 Open   ;
 P555                 J249                 J328                             3.4             175             130               0                 Open   ;
 P556                 J250                 J325                             3.4             175             130               0                 Open   ;
 P557                 J251                 J252                             3.4             175             130               0                 Open   ;
 P558                 J253                 J367                             3.4             175             130               0                 Open   ;
 P559                 J254                 J255                             3.4             175             130               0                 Open   ;
 P560                 J254                 J367                             3.4             175             130               0                 Open   ;
 P561                 J255                 J256                             3.4             175             130               0                 Open   ;
 P562                 J256                 J266                             3.4             175             130               0                 Open   ;
 P563                 J257                 M1                               0.3              50             130               0                 Open   ;
 P564                 J258                 M2                               0.3              50             130               0                 Open   ;
 P565                 J259                 M3                               0.3              50             130               0                 Open   ;
 P566                 J260                 M4                               0.3              50             130               0                 Open   ;
 P567                 J261                 M5                               0.3              50             130               0                 Open   ;
 P568                 J262                 M6                               0.3              50             130               0                 Open   ;
 P569                 J263                 M7                               0.3              50             130               0                 Open   ;
 P570                 J264                 M8                               0.3              50             130               0                 Open   ;
 P571                 J265                 M9                               0.3              50             130               0                 Open   ;
 P572                 J266                 M10                              0.3              50             130               0                 Open   ;
 P573                 J267                 M11                              0.3              50             130               0                 Open   ;
 P574                 J268                 M12                              0.3              50             130               0                 Open   ;
 P575                 J269                 M13                              0.3              50             130               0                 Open   ;
 P576                 J270                 M14                              0.3              50             130               0                 Open   ;
 P577                 J271                 M15                              0.3              50             130               0                 Open   ;
 P578                 J272                 M16                              0.3              50             130               0                 Open   ;
 P579                 J273                 M17                              0.3              50             130               0                 Open   ;
 P580                 J274                 M18                              0.3              50             130               0                 Open   ;
 P581                 J275                 M19                              0.3              50             130               0                 Open   ;
 P582                 J276                 M20                              0.3              50             130               0                 Open   ;
 P583                 J277                 M21                              0.3              50             130               0                 Open   ;
 P584                 J278                 M22                              0.3              50             130               0                 Open   ;
 P585                 J279                 M23                              0.3              50             130               0                 Open   ;
 P586                 J280                 M24                              0.3              50             130               0                 Open   ;
 P587                 J281                 M25                              0.3              50             130               0                 Open   ;
 P588                 J282                 M26                              0.3              50             130               0                 Open   ;
 P589                 J283                 M27                              0.3              50             130               0                 Open   ;
 P590                 J284                 M28                              0.3              50             130               0                 Open   ;
 P591                 J285                 M29                              0.3              50             130               0                 Open   ;
 P592                 J286                 M30                              0.3              50             130               0                 Open   ;
 P593                 J287                 M31                              0.3              50             130               0                 Open   ;
 P594                 J288                 M32                              0.3              50             130               0                 Open   ;
 P595                 J289                 M33                              0.3              50             130               0                 Open   ;
 P596                 J290                 M34                              0.3              50             130               0                 Open   ;
 P597                 J291                 M35                              0.3              50             130               0                 Open   ;
 P598                 J292                 M36                              0.3              50             130               0                 Open   ;
 P599                 J293                 M37                              0.3              50             130               0                 Open   ;
 P600                 J294                 M38                              0.3              50             130               0                 Open   ;
 P601                 J295                 M39                              0.3              50             130               0                 Open   ;
 P602                 J296                 M40                              0.3              50             130               0                 Open   ;
 P603                 J297                 M41                              0.3              50             130               0                 Open   ;
 P604                 J298                 M42                              0.3              50             130               0                 Open   ;
 P605                 J299                 M43                              0.3              50             130               0                 Open   ;
 P606                 J300                 M44                              0.3              50             130               0                 Open   ;
 P607                 J301                 M45                              0.3              50             130               0                 Open   ;
 P608                 J302                 M46                              0.3              50             130               0                 Open   ;
 P609                 J303                 M47                              0.3              50             130               0                 Open   ;
 P610                 J304                 M48                              0.3              50             130               0                 Open   ;
 P611                 J305                 M49                              0.3              50             130               0                 Open   ;
 P612                 J306                 M50                              0.3              50             130               0                 Open   ;
 P613                 J307                 M51                              0.3              50             130               0                 Open   ;
 P614                 J308                 M52                              0.3              50             130               0                 Open   ;
 P615                 J309                 M53                              0.3              50             130               0                 Open   ;
 P616                 J310                 M54                              0.3              50             130               0                 Open   ;
 P617                 J311                 M55                              0.3              50             130               0                 Open   ;
 P618                 J312                 M56                              0.3              50             130               0                 Open   ;
 P619                 J313                 M57                              0.3              50             130               0                 Open   ;
 P620                 J314                 M58                              0.3              50             130               0                 Open   ;
 P621                 J315                 M59                              0.3              50             130               0                 Open   ;
 P622                 J316                 M60                              0.3              50             130               0                 Open   ;
 P623                 J317                 M61                              0.3              50             130               0                 Open   ;
 P624                 J318                 M62                              0.3              50             130               0                 Open   ;
 P625                 J319                 M63                              0.3              50             130               0                 Open   ;
 P626                 J320                 M64                              0.3              50             130               0                 Open   ;
 P627                 J321                 M65                              0.3              50             130               0                 Open   ;
 P628                 J322                 M66                              0.3              50             130               0                 Open   ;
 P629                 J323                 M67                              0.3              50             130               0                 Open   ;
 P630                 J324                 M68                              0.3              50             130               0                 Open   ;
 P631                 J325                 M69                              0.3              50             130               0                 Open   ;
 P632                 J326                 M70                              0.3              50             130               0                 Open   ;
 P633                 J327                 M71                              0.3              50             130               0                 Open   ;
 P634                 J328                 M72                              0.3              50             130               0                 Open   ;
 P635                 J329                 M73                              0.3              50             130               0                 Open   ;
 P636                 J330                 M74                              0.3              50             130               0                 Open   ;
 P637                 J331                 M75                              0.3              50             130               0                 Open   ;
 P638                 J332                 M76                              0.3              50             130               0                 Open   ;
 P639                 J333                 M77                              0.3              50             130               0                 Open   ;
 P640                 J334                 M78                              0.3              50             130               0                 Open   ;
 P641                 J335                 M79                              0.3              50             130               0                 Open   ;
 P642                 J336                 M80                              0.3              50             130               0                 Open   ;
 P643                 J337                 M81                              0.3              50             130               0                 Open   ;
 P644                 J338                 M82                              0.3              50             130               0                 Open   ;
 P645                 J339                 M83                              0.3              50             130               0                 Open   ;
 P646                 J340                 M84                              0.3              50             130               0                 Open   ;
 P647                 J341                 M85                              0.3              50             130               0                 Open   ;
 P648                 J342                 M86                              0.3              50             130               0                 Open   ;
 P649                 J343                 M87                              0.3              50             130               0                 Open   ;
 P650                 J344                 M88                              0.3              50             130               0                 Open   ;
 P651                 J345                 M89                              0.3              50             130               0                 Open   ;
 P652                 J346                 M90                              0.3              50             130               0                 Open   ;
 P653                 J347                 M91                              0.3              50             130               0                 Open   ;
 P654                 C1                   J347                             3.4             300             130               0                 Open   ;
 P655                 J348                 M92                              0.3              50             130               0                 Open   ;
 P656                 J349                 M93                              0.3              50             130               0                 Open   ;
 P657                 J350                 M94                              0.3              50             130               0                 Open   ;
 P658                 J351                 M95                              0.3              50             130               0                 Open   ;
 P659                 J352                 M96                              0.3              50             130               0                 Open   ;
 P660                 J353                 M97                              0.3              50             130               0                 Open   ;
 P661                 J354                 M98                              0.3              50             130               0                 Open   ;
 P662                 J355                 M99                              0.3              50             130               0                 Open   ;
 P663                 J356                 M100                             0.3              50             130               0                 Open   ;
 P664                 J357                 M101                             0.3              50             130               0                 Open   ;
 P665                 J358                 M102                             0.3              50             130               0                 Open   ;
 P666                 J359                 M103                             0.3              50             130               0                 Open   ;
 P667                 J360                 M104                             0.3              50             130               0                 Open   ;
 P668                 J361                 M105                             0.3              50             130               0                 Open   ;
 P669                 J362                 M106                             0.3              50             130               0                 Open   ;
 P670                 J363                 M107                             0.3              50             130               0                 Open   ;
 P671                 J364                 M108                             0.3              50             130               0                 Open   ;
 P672                 J365                 M109                             0.3              50             130               0                 Open   ;
 P673                 J366                 M110                             0.3              50             130               0                 Open   ;
 P674                 J367                 M111                             0.3              50             130               0                 Open   ;
 P675                 J368                 M112                             0.3              50             130               0                 Open   ;
 P676                 J369                 M113                             0.3              50             130               0                 Open   ;
 P677                 J370                 M114                             0.3              50             130               0                 Open   ;
 P678                 J371                 M115                             0.3              50             130               0                 Open   ;
 P679                 J372                 M116                             0.3              50             130               0                 Open   ;
 P680                 J373                 M117                             0.3              50             130               0                 Open   ;
 P681                 J374                 M118                             0.3              50             130               0                 Open   ;
 P682                 J375                 M119                             0.3              50             130               0                 Open   ;
 P683                 J376                 M120                             0.3              50             130               0                 Open   ;
 P684                 J377                 M121                             0.3              50             130               0                 Open   ;
 P685                 J378                 M122                             0.3              50             130               0                 Open   ;
 P686                 J379                 M123                             0.3              50             130               0                 Open   ;
 P687                 J380                 M124                             0.3              50             130               0                 Open   ;
 P688                 J381                 M125                             0.3              50             130               0                 Open   ;
 P689                 J382                 M126                             0.3              50             130               0                 Open   ;
 P690                 J383                 M127                             0.3              50             130               0                 Open   ;
 P691                 J384                 M128                             0.3              50             130               0                 Open   ;
 P692                 J385                 M129                             0.3              50             130               0                 Open   ;
 P693                 J386                 M130                             0.3              50             130               0                 Open   ;
 P694                 J387                 M131                             0.3              50             130               0                 Open   ;
 P695                 J388                 M132                             0.3              50             130               0                 Open   ;
 P696                 J389                 M133                             0.3              50             130               0                 Open   ;
 P697                 J390                 M134                             0.3              50             130               0                 Open   ;
 P698                 J391                 M135                             0.3              50             130               0                 Open   ;
 P699                 J392                 M136                             0.3              50             130               0                 Open   ;
 P700                 J393                 M137                             0.3              50             130               0                 Open   ;
 P701                 J394                 M138                             0.3              50             130               0                 Open   ;
 P702                 J395                 M139                             0.3              50             130               0                 Open   ;
 P703                 J396                 M140                             0.3              50             130               0                 Open   ;
 P704                 J397                 M141                             0.3              50             130               0                 Open   ;
 P705                 J398                 M142                             0.3              50             130               0                 Open   ;
 P706                 J399                 M143                             0.3              50             130               0                 Open   ;
 P707                 J400                 M144                             0.3              50             130               0                 Open   ;
 P708                 J401                 M145                             0.3              50             130               0                 Open   ;
 P709                 J402                 M146                             0.3              50             130               0                 Open   ;
 P710                 J403                 M147                             0.3              50             130               0                 Open   ;
 P711                 J404                 M148                             0.3              50             130               0                 Open   ;
 P712                 J405                 M149                             0.3              50             130               0                 Open   ;
 P713                 J406                 M150                             0.3              50             130               0                 Open   ;
 P714                 J407                 M151                             0.3              50             130               0                 Open   ;
 P715                 J408                 M152                             0.3              50             130               0                 Open   ;
 P716                 J409                 M153                             0.3              50             130               0                 Open   ;
 P717                 J410                 M154                             0.3              50             130               0                 Open   ;

[PUMPS]
;ID                   Node1                Node2                Properties          

[VALVES]
;ID                   Node1                Node2                            Diameter Type              Setting           Minor Loss

[TAGS]
;type      name       tag       

[DEMANDS]
;ID        Demand     Pattern   

[STATUS]
;ID        Setting   

[PATTERNS]
;ID        Multipliers

[CURVES]
;ID         X-Value      Y-Value     
;UNKNOWN: CurvePump
 CurvePump      0.000000    10.000000   ;
 CurvePump   2500.000000     8.000000   ;
 CurvePump   5000.000000     0.000000   ;


[CONTROLS]

[RULES]

[ENERGY]
GLOBAL EFFICIENCY      75.0000
GLOBAL PRICE           0.0000
DEMAND CHARGE          0.0000

[EMITTERS]
;ID        Flow coefficient

[QUALITY]

[SOURCES]
;Node      Type       Quality    Pattern   

[REACTIONS]
;Type           Pipe/Tank               Coefficient

 ORDER BULK 1
 ORDER TANK 1
 ORDER WALL 1
 GLOBAL BULK 0.0000    
 GLOBAL WALL 0.0000    
 LIMITING POTENTIAL 0.0000    
 ROUGHNESS CORRELATION 0.0000    

[MIXING]
;Tank ID             Model Fraction

[TIMES]
DURATION             24:00:00
HYDRAULIC TIMESTEP   01:00:00
QUALITY TIMESTEP     00:05:00
PATTERN TIMESTEP     01:00:00
PATTERN START        00:00:00
REPORT TIMESTEP      01:00:00
REPORT START         00:00:00
START CLOCKTIME      00:00:00 AM
RULE TIMESTEP        00:06:00
STATISTIC            NONE      

[REPORT]
SUMMARY    NO
PAGE       0

[OPTIONS]
UNITS                LPS                 
HEADLOSS             H-W                 
SPECIFIC GRAVITY     1
VISCOSITY            1
TRIALS               40
ACCURACY             0.001
CHECKFREQ            2
MAXCHECK             10
UNBALANCED           CONTINUE 10
DEMAND MULTIPLIER    1
EMITTER EXPONENT     0.5
QUALITY              NONE                
DIFFUSIVITY          1
TOLERANCE            0.01

[COORDINATES]
;Node      X-Coord    Y-Coord   
J1                804.390000000       9247.040000000
J2                669.420000000       8787.910000000
J3                765.190000000       8160.180000000
J4                681.740000000       7498.250000000
J5                662.230000000       7012.000000000
J6                813.830000000       6435.880000000
J7                764.230000000       5846.090000000
J8                780.030000000       5180.310000000
J9                716.620000000       4653.890000000
J10               857.440000000       4142.790000000
J11               727.960000000       3539.230000000
J12               643.150000000       3043.990000000
J13               841.390000000       2342.930000000
J14               833.280000000       1955.990000000
J15               675.350000000       1166.990000000
J16               738.600000000        657.590000000
J17              1392.680000000       9335.020000000
J18              1235.970000000       8695.880000000
J19              1338.740000000       8043.600000000
J20              1380.400000000       7466.090000000
J21              1241.720000000       6932.700000000
J22              1356.090000000       6510.210000000
J23              1340.620000000       5795.790000000
J24              1355.090000000       5317.500000000
J25              1382.360000000       4693.530000000
J26              1312.460000000       4147.700000000
J27              1282.710000000       3586.700000000
J28              1404.770000000       2937.540000000
J29              1358.440000000       2323.410000000
J30              1364.690000000       1853.480000000
J31              1285.310000000       1275.760000000
J32              1416.040000000        726.720000000
J33              1901.330000000       9317.290000000
J34              1946.350000000       8624.310000000
J35              1965.020000000       8092.150000000
J36              1997.860000000       7672.700000000
J37              1849.920000000       6982.460000000
J38              1939.660000000       6400.140000000
J39              1949.550000000       5818.800000000
J40              1828.060000000       5203.470000000
J41              1791.690000000       4698.520000000
J42              1851.830000000       4068.940000000
J43              1966.430000000       3542.160000000
J44              1999.700000000       3004.530000000
J45              1793.460000000       2495.560000000
J46              1968.500000000       1962.180000000
J47              1975.850000000       1200.320000000
J48              1942.300000000        685.690000000
J49              2484.480000000       9189.830000000
J50              2490.890000000       8647.830000000
J51              2478.920000000       8096.990000000
J52              2491.050000000       7567.890000000
J53              2427.220000000       6918.800000000
J54              2479.260000000       6367.680000000
J55              2373.410000000       5810.860000000
J56              2364.390000000       5307.390000000
J57              2377.900000000       4698.130000000
J58              2537.410000000       4093.810000000
J59              2573.110000000       3633.840000000
J60              2511.710000000       3060.020000000
J61              2393.030000000       2532.250000000
J62              2436.970000000       1771.700000000
J63              2576.670000000       1174.620000000
J64              2506.110000000        717.320000000
J65              3016.390000000       9195.670000000
J66              3042.410000000       8661.090000000
J67              3131.370000000       8083.840000000
J68              2957.710000000       7603.090000000
J69              3112.720000000       6899.500000000
J70              3022.580000000       6524.880000000
J71              2957.890000000       5791.120000000
J72              3155.000000000       5287.870000000
J73              3037.620000000       4799.020000000
J74              3082.430000000       4138.100000000
J75              3115.350000000       3483.500000000
J76              3081.850000000       2983.570000000
J77              3135.290000000       2492.100000000
J78              2982.960000000       1910.620000000
J79              2954.670000000       1267.470000000
J80              3101.320000000        812.910000000
J81              3689.780000000       9359.070000000
J82              3685.250000000       8756.410000000
J83              3726.840000000       8109.600000000
J84              3663.260000000       7613.410000000
J85              3705.800000000       7004.710000000
J86              3555.790000000       6354.810000000
J87              3540.490000000       5895.560000000
J88              3641.370000000       5236.630000000
J89              3583.890000000       4673.350000000
J90              3610.910000000       4228.450000000
J91              3518.980000000       3554.920000000
J92              3550.550000000       3085.950000000
J93              3524.310000000       2423.140000000
J94              3518.700000000       1945.710000000
J95              3696.450000000       1276.550000000
J96              3629.190000000        714.170000000
J97              4293.700000000       9251.980000000
J98              4110.930000000       8755.190000000
J99              4280.690000000       8063.420000000
J100             4193.270000000       7606.270000000
J101             4200.500000000       7091.180000000
J102             4164.450000000       6473.100000000
J103             4157.420000000       5801.390000000
J104             4229.680000000       5251.010000000
J105             4239.860000000       4601.010000000
J106             4246.740000000       4218.480000000
J107             4249.600000000       3519.940000000
J108             4294.180000000       2892.790000000
J109             4301.780000000       2395.120000000
J110             4161.910000000       1855.000000000
J111             4160.130000000       1230.580000000
J112             4224.320000000        625.230000000
J113             4870.710000000       9248.070000000
J114             4753.270000000       8790.920000000
J115             4736.470000000       8202.680000000
J116             4834.950000000       7513.970000000
J117             4727.270000000       6993.250000000
J118             4794.050000000       6461.730000000
J119             4705.080000000       5739.990000000
J120             4793.680000000       5212.200000000
J121             4835.600000000       4681.110000000
J122             4762.900000000       4043.140000000
J123             4835.590000000       3589.440000000
J124             4750.570000000       3095.900000000
J125             4668.890000000       2485.750000000
J126             4774.870000000       1947.980000000
J127             4705.890000000       1364.680000000
J128             4685.160000000        767.060000000
J129             5321.590000000       9325.840000000
J130             5291.240000000       8683.520000000
J131             5446.030000000       8194.030000000
J132             5235.290000000       7528.720000000
J133             5281.780000000       7006.690000000
J134             5423.930000000       6530.490000000
J135             5317.900000000       5946.170000000
J136             5438.420000000       5266.100000000
J137             5401.400000000       4758.130000000
J138             5410.970000000       4121.860000000
J139             5400.870000000       3538.830000000
J140             5239.460000000       3055.180000000
J141             5352.960000000       2527.840000000
J142             5295.660000000       1753.230000000
J143             5356.270000000       1165.190000000
J144             5442.030000000        733.680000000
J145             5867.310000000       9217.030000000
J146             5970.000000000       8679.930000000
J147             5810.730000000       8165.400000000
J148             6010.720000000       7476.820000000
J149             5891.640000000       7045.830000000
J150             5850.450000000       6363.180000000
J151             5939.910000000       5876.290000000
J152             5891.690000000       5311.450000000
J153             5875.480000000       4779.940000000
J154             6004.110000000       4211.820000000
J155             5815.480000000       3473.560000000
J156             5959.530000000       2918.790000000
J157             6007.200000000       2528.820000000
J158             5961.970000000       1915.420000000
J159             5823.960000000       1378.970000000
J160             5957.960000000        674.030000000
J161             6428.110000000       9249.760000000
J162             6507.480000000       8609.860000000
J163             6492.410000000       8231.740000000
J164             6380.530000000       7649.540000000
J165             6545.990000000       7102.530000000
J166             6551.730000000       6452.080000000
J167             6548.540000000       5966.560000000
J168             6581.820000000       5329.330000000
J169             6416.980000000       4743.080000000
J170             6491.740000000       4181.080000000
J171             6508.990000000       3620.200000000
J172             6481.300000000       2947.720000000
J173             6570.270000000       2400.200000000
J174             6517.290000000       1949.930000000
J175             6427.990000000       1360.030000000
J176             6531.030000000        689.120000000
J177             6994.830000000       9274.260000000
J178             7012.510000000       8772.680000000
J179             7016.820000000       8137.770000000
J180             7144.970000000       7606.010000000
J181             7006.130000000       7031.770000000
J182             7175.340000000       6370.460000000
J183             7043.970000000       5939.770000000
J184             7005.980000000       5337.400000000
J185             7127.470000000       4768.200000000
J186             7069.310000000       4222.230000000
J187             6959.230000000       3672.330000000
J188             7139.720000000       2968.360000000
J189             6994.330000000       2347.540000000
J190             7076.620000000       1792.170000000
J191             7033.660000000       1174.460000000
J192             7109.850000000        722.720000000
J193             7669.950000000       9228.410000000
J194             7731.240000000       8624.190000000
J195             7586.610000000       8182.750000000
J196             7750.990000000       7474.540000000
J197             7591.940000000       7076.470000000
J198             7603.050000000       6513.690000000
J199             7537.080000000       5842.980000000
J200             7600.550000000       5385.210000000
J201             7741.960000000       4677.910000000
J202             7612.920000000       4164.910000000
J203             7582.840000000       3612.010000000
J204             7692.490000000       3001.020000000
J205             7532.440000000       2494.480000000
J206             7594.820000000       1766.240000000
J207             7681.980000000       1171.740000000
J208             7664.290000000        728.250000000
J209             8326.450000000       9276.190000000
J210             8254.970000000       8771.260000000
J211             8290.190000000       8179.770000000
J212             8208.280000000       7624.310000000
J213             8177.850000000       7022.870000000
J214             8216.530000000       6450.570000000
J215             8270.430000000       5930.660000000
J216             8232.460000000       5341.520000000
J217             8193.770000000       4628.430000000
J218             8219.850000000       4110.420000000
J219             8130.340000000       3648.540000000
J220             8164.990000000       3099.910000000
J221             8186.100000000       2414.730000000
J222             8246.280000000       1762.840000000
J223             8186.770000000       1201.360000000
J224             8274.430000000        685.580000000
J225             8839.180000000       9388.630000000
J226             8728.760000000       8660.290000000
J227             8900.110000000       8049.910000000
J228             8695.130000000       7639.330000000
J229             8703.590000000       6982.170000000
J230             8739.130000000       6532.800000000
J231             8678.220000000       5777.640000000
J232             8800.640000000       5339.000000000
J233             8811.670000000       4666.690000000
J234             8696.900000000       4053.590000000
J235             8879.920000000       3490.650000000
J236             8679.560000000       2903.280000000
J237             8796.400000000       2427.270000000
J238             8745.330000000       1940.740000000
J239             8889.130000000       1191.750000000
J240             8714.150000000        721.530000000
J241             9431.770000000       9232.400000000
J242             9318.470000000       8742.560000000
J243             9425.880000000       8226.990000000
J244             9261.950000000       7533.860000000
J245             9354.850000000       7063.690000000
J246             9375.060000000       6375.350000000
J247             9459.820000000       5855.710000000
J248             9420.380000000       5283.530000000
J249             9272.690000000       4804.570000000
J250             9310.310000000       4236.640000000
J251             9261.620000000       3516.930000000
J252             9274.040000000       2913.980000000
J253             9317.140000000       2308.130000000
J254             9338.870000000       1737.180000000
J255             9358.940000000       1320.960000000
J256             9433.740000000        722.940000000
J257             3935.530000000       5243.820000000
J258             6782.300000000       2373.870000000
J259             8708.670000000       6155.220000000
J260             1923.890000000       7327.580000000
J261             4202.320000000       9003.580000000
J262             1325.000000000       1564.620000000
J263             2093.240000000       2513.900000000
J264             3056.450000000       5539.500000000
J265             3928.290000000       1253.570000000
J266             9073.940000000        722.230000000
J267             1630.580000000       1238.040000000
J268              837.340000000       2149.460000000
J269             1368.720000000       5005.510000000
J270             5699.990000000        703.850000000
J271             1896.580000000       2750.040000000
J272             5091.250000000       8198.360000000
J273             8797.620000000       7844.620000000
J274             3059.120000000       2201.360000000
J275             3860.120000000       6413.960000000
J276             5108.990000000       6496.110000000
J277             1350.680000000       1001.240000000
J278             4297.980000000       2643.960000000
J279             1894.790000000       6691.300000000
J280             5368.630000000       8438.780000000
J281             4582.210000000       9250.030000000
J282             7098.390000000       4495.220000000
J283             1023.960000000       2990.770000000
J284             5590.120000000       1272.080000000
J285             3310.490000000       7608.250000000
J286             2764.160000000       2512.170000000
J287             3096.310000000       5043.440000000
J288             8147.660000000       3374.220000000
J289             7597.880000000       3888.460000000
J290             7998.200000000       9252.300000000
J291             8582.820000000       9332.410000000
J292             5118.230000000       3564.130000000
J293              723.460000000       7829.220000000
J294             5665.050000000       5288.770000000
J295             5599.490000000       2986.990000000
J296             4781.110000000       7253.610000000
J297             3537.430000000       2754.540000000
J298             4811.990000000       9019.500000000
J299             2096.230000000       5255.430000000
J300             6796.960000000       1871.050000000
J301             1923.840000000       8970.800000000
J302             5895.180000000       6119.740000000
J303             5680.080000000       2528.330000000
J304             9029.220000000       7022.930000000
J305             1077.320000000        692.150000000
J306             6499.950000000       8420.800000000
J307             2138.570000000       6950.630000000
J308             5086.930000000       4082.500000000
J309             8814.430000000       8355.100000000
J310             5887.500000000       3196.180000000
J311              789.030000000       6140.980000000
J312             8451.710000000       7631.820000000
J313             8216.530000000       1482.100000000
J314             7447.980000000       7540.270000000
J315             6151.570000000       8198.570000000
J316             1347.410000000       4420.620000000
J317              792.700000000       3841.010000000
J318             1591.580000000       5260.490000000
J319             9346.540000000       5044.050000000
J320             1298.900000000       6721.460000000
J321             4542.600000000       3554.690000000
J322             3035.220000000       7251.290000000
J323             1297.590000000       3867.200000000
J324             7335.720000000       1779.200000000
J325             9291.500000000       4520.600000000
J326             6238.740000000       8644.890000000
J327              754.320000000       1561.490000000
J328             9042.180000000       4735.630000000
J329              685.560000000       3291.610000000
J330             8216.190000000       2088.780000000
J331             3684.530000000       7309.060000000
J332             5370.920000000       6238.330000000
J333             6760.000000000       8691.270000000
J334             6730.820000000       1267.250000000
J335             4749.380000000       5476.100000000
J336             4234.770000000       4926.010000000
J337             5890.960000000       1026.500000000
J338             2202.730000000       1866.940000000
J339             2194.620000000       4081.370000000
J340             2805.140000000       8090.410000000
J341             7909.790000000       6482.130000000
J342             4196.890000000       7348.730000000
J343             5630.620000000       8681.720000000
J344             6463.260000000       7376.030000000
J345             1051.960000000       8101.890000000
J346             7109.660000000       6155.110000000
J347             8806.160000000       5002.850000000
J348             6288.730000000       2464.510000000
J349             3398.180000000       5262.250000000
J350             4485.340000000       2440.430000000
J351             7387.070000000        725.480000000
J352             5306.420000000       9004.680000000
J353             6793.900000000       5333.360000000
J354             7570.060000000       6178.330000000
J355             5638.440000000       4769.030000000
J356             5419.910000000       5012.120000000
J357              736.900000000       9017.480000000
J358             6565.180000000       5647.940000000
J359             5296.210000000       2791.510000000
J360              717.300000000       8474.050000000
J361             2487.690000000       8918.830000000
J362             7071.760000000        948.590000000
J363             5010.930000000       2506.790000000
J364             9308.400000000       7298.780000000
J365             3353.090000000       9277.370000000
J366              952.690000000       8741.900000000
J367             9328.000000000       2022.650000000
J368             4161.020000000       1542.790000000
J369             5628.380000000       8179.720000000
J370             3098.890000000       3810.800000000
J371             9162.990000000       8138.450000000
J372             3310.750000000       4736.180000000
J373             2765.670000000       1221.050000000
J374             3926.750000000        669.700000000
J375             4432.100000000       8773.050000000
J376             2759.700000000       5297.630000000
J377             3060.030000000       4468.560000000
J378             5325.960000000       1459.210000000
J379             6125.980000000       1369.500000000
J380             5063.590000000        750.370000000
J381             3363.830000000       8708.750000000
J382             6146.230000000       4761.510000000
J383             2968.810000000       1589.040000000
J384             1624.570000000       3564.430000000
J385             7612.470000000       2747.750000000
J386             7637.670000000       3306.510000000
J387             3028.000000000       1040.190000000
J388             3840.310000000       1900.360000000
J389             2276.260000000       1187.470000000
J390             7389.200000000       6442.070000000
J391             8272.580000000       8475.510000000
J392             6863.540000000       6411.270000000
J393             4182.470000000       6782.140000000
J394             8770.870000000       2184.000000000
J395             1052.420000000       5820.940000000
J396             8505.130000000       3569.600000000
J397             5628.910000000       5911.230000000
J398             4799.250000000       4362.130000000
J399             4695.530000000       1065.870000000
J400             7916.390000000       4137.670000000
J401             3086.890000000       8372.470000000
J402              671.990000000       7255.130000000
J403             6220.410000000       2933.250000000
J404             3108.570000000       2737.840000000
J405             3250.830000000       1928.170000000
J406             7263.390000000       2421.010000000
J407             4433.010000000       1297.630000000
J408             6239.630000000       1932.670000000
J409             7856.590000000       3630.270000000
J410             4709.730000000       2790.820000000
M1               3931.310000000       5415.370000000
M2               6761.030000000       2203.600000000
M3               8537.100000000       6168.970000000
M4               1755.560000000       7363.440000000
M5               4040.720000000       9062.670000000
M6               1495.530000000       1541.330000000
M7               2082.700000000       2685.180000000
M8               2896.110000000       5477.090000000
M9               3945.330000000       1424.320000000
M10              9073.600000000        893.830000000
M11              1611.830000000       1067.470000000
M12              1009.420000000       2145.880000000
M13              1540.680000000       5012.980000000
M14              5719.820000000        874.300000000
M15              2056.170000000       2685.770000000
M16              5093.350000000       8369.940000000
M17              8643.530000000       7921.080000000
M18              2892.580000000       2244.720000000
M19              3893.050000000       6245.530000000
M20              5090.250000000       6666.690000000
M21              1518.140000000       1040.870000000
M22              4470.080000000       2646.570000000
M23              1724.670000000       6665.240000000
M24              5204.480000000       8387.180000000
M25              4581.040000000       9078.430000000
M26              7269.550000000       4477.100000000
M27              1000.060000000       2820.830000000
M28              5518.380000000       1428.060000000
M29              3307.960000000       7779.820000000
M30              2754.830000000       2340.830000000
M31              3263.710000000       5003.500000000
M32              8319.450000000       3385.000000000
M33              7426.010000000       3897.750000000
M34              8010.730000000       9081.160000000
M35              8545.840000000       9500.000000000
M36              5102.830000000       3393.230000000
M37               552.680000000       7850.610000000
M38              5647.870000000       5459.510000000
M39              5567.370000000       2818.410000000
M40              4949.690000000       7218.960000000
M41              3365.440000000       2761.310000000
M42              4645.250000000       9062.070000000
M43              2063.390000000       5423.870000000
M44              6750.100000000       1705.930000000
M45              2095.610000000       8981.890000000
M46              5725.880000000       6088.820000000
M47              5680.340000000       2356.730000000
M48              9050.670000000       6852.670000000
M49              1094.850000000        521.450000000
M50              6671.930000000       8413.980000000
M51              2157.500000000       7121.180000000
M52              5107.750000000       3912.170000000
M53              8648.680000000       8308.850000000
M54              5720.870000000       3153.180000000
M55               617.510000000       6155.320000000
M56              8457.030000000       7460.310000000
M57              8387.700000000       1464.070000000
M58              7484.580000000       7707.940000000
M59              6134.850000000       8369.350000000
M60              1176.670000000       4442.350000000
M61               961.020000000       3805.120000000
M62              1551.120000000       5093.700000000
M63              9182.010000000       5094.470000000
M64              1465.080000000       6766.160000000
M65              4562.930000000       3384.300000000
M66              3203.330000000       7288.100000000
M67              1469.470000000       3858.150000000
M68              7327.090000000       1607.830000000
M69              9119.750000000       4509.290000000
M70              6216.420000000       8474.750000000
M71               923.110000000       1527.910000000
M72              9091.640000000       4571.270000000
M73               855.230000000       3262.730000000
M74              8387.590000000       2104.510000000
M75              3856.240000000       7320.980000000
M76              5540.290000000       6207.780000000
M77              6707.030000000       8854.540000000
M78              6680.260000000       1103.220000000
M79              4919.140000000       5504.420000000
M80              4406.870000000       4928.690000000
M81              6060.080000000       1058.450000000
M82              2267.740000000       2025.830000000
M83              2200.880000000       3909.890000000
M84              2808.620000000       8261.970000000
M85              7892.120000000       6311.440000000
M86              4368.990000000       7351.130000000
M87              5631.530000000       8853.320000000
M88              6628.050000000       7425.580000000
M89              1017.580000000       7933.760000000
M90              7274.330000000       6105.190000000
M91              8634.060000000       5000.040000000
M92              6327.170000000       2631.770000000
M93              3416.270000000       5432.900000000
M94              4443.960000000       2606.990000000
M95              7385.350000000        897.070000000
M96              5134.480000000       9012.750000000
M97              6797.180000000       5161.800000000
M98              7398.760000000       6195.080000000
M99              5630.510000000       4940.450000000
M100             5591.580000000       4999.680000000
M101              571.720000000       9065.740000000
M102             6737.070000000       5656.860000000
M103             5127.920000000       2755.510000000
M104              887.470000000       8499.850000000
M105             2315.580000000       8916.810000000
M106             7241.500000000        977.050000000
M107             5021.530000000       2335.520000000
M108             9477.280000000       7331.940000000
M109             3312.380000000       9444.100000000
M110              925.010000000       8572.540000000
M111             9500.000000000       2029.160000000
M112             4333.140000000       1542.310000000
M113             5614.870000000       8008.650000000
M114             2926.980000000       3802.210000000
M115             9107.900000000       8301.020000000
M116             3349.460000000       4903.380000000
M117             2806.850000000       1054.430000000
M118             3901.230000000        500.000000000
M119             4422.510000000       8944.380000000
M120             2763.960000000       5469.170000000
M121             2888.300000000       4456.990000000
M122             5497.190000000       1476.750000000
M123             6120.560000000       1197.990000000
M124             5055.990000000        578.940000000
M125             3389.150000000       8539.030000000
M126             6134.510000000       4590.310000000
M127             3140.770000000       1581.530000000
M128             1635.800000000       3735.660000000
M129             7448.300000000       2799.300000000
M130             7807.100000000       3336.730000000
M131             2864.140000000        987.650000000
M132             3864.410000000       2070.260000000
M133             2268.880000000       1016.040000000
M134             7444.000000000       6279.410000000
M135             8100.760000000       8465.350000000
M136             6841.130000000       6241.130000000
M137             4010.640000000       6792.100000000
M138             8942.060000000       2166.140000000
M139             1037.410000000       5650.000000000
M140             8469.550000000       3401.710000000
M141             5648.180000000       6081.750000000
M142             4628.230000000       4381.500000000
M143             4867.550000000       1059.940000000
M144             7900.950000000       3966.770000000
M145             2916.760000000       8346.410000000
M146              500.000000000       7261.990000000
M147             6210.860000000       3104.580000000
M148             3279.690000000       2756.330000000
M149             3239.550000000       2099.390000000
M150             7308.860000000       2255.510000000
M151             4391.820000000       1464.240000000
M152             6228.920000000       2103.940000000
M153             7845.100000000       3801.490000000
M154             4539.120000000       2813.520000000
C1               9093.030000000       5003.400000000

[VERTICES]
;Link      X-Coord    Y-Coord   

[LABELS]

[BACKDROP]
DIMENSIONS    0.00    0.00    10000.00    10000.00
UNITS    NONE
OFFSET    0.00    0.00

[END]
