; Filename: C:/Users/ulric/Desktop/Stage/Stage_Partie2/Scenarios/Scenario_2\High_Demand.inp
; WNTR: 1.4.0
; Created: 2026-06-22 15:26:20
[TITLE]

[JUNCTIONS]
;ID                      Elevation       Demand Pattern                 
 J1                             65.83               0                            ;
 J2                             69.27               0                            ;
 J3                             82.28               0                            ;
 J4                             91.29               0                            ;
 J5                             93.12               0                            ;
 J6                              78.5               0                            ;
 J7                             65.13               0                            ;
 J8                             60.98               0                            ;
 J9                             67.08               0                            ;
 J10                            82.92               0                            ;
 J11                            95.86               0                            ;
 J12                            71.97               0                            ;
 J13                            79.16               0                            ;
 J14                            85.75               0                            ;
 J15                             89.8               0                            ;
 J16                             88.2               0                            ;
 J17                            81.99               0                            ;
 J18                            78.66               0                            ;
 J19                            78.61               0                            ;
 J20                            87.55               0                            ;
 J21                            93.91               0                            ;
 J22                            98.17               0                            ;
 J23                            85.95               0                            ;
 J24                            96.17               0                            ;
 J25                             96.4               0                            ;
 J26                            83.73               0                            ;
 J27                            76.24               0                            ;
 J28                            75.41               0                            ;
 J29                             80.3               0                            ;
 J30                             85.9               0                            ;
 J31                            89.94               0                            ;
 J32                            86.62               0                            ;
 J33                            80.53               0                            ;
 J34                            95.93               0                            ;
 J35                           109.35               0                            ;
 J36                           107.56               0                            ;
 J37                            92.29               0                            ;
 J38                             81.4               0                            ;
 J39                            82.22               0                            ;
 J40                            85.58               0                            ;
 J41                            91.22               0                            ;
 J42                            99.61               0                            ;
 J43                            94.17               0                            ;
 J44                            94.06               0                            ;
 J45                            90.53               0                            ;
 J46                           107.76               0                            ;
 J47                           111.87               0                            ;
 J48                           112.06               0                            ;
 J49                           103.71               0                            ;
 J50                           106.23               0                            ;
 J51                           104.69               0                            ;
 J52                           103.96               0                            ;
 J53                           105.96               0                            ;
 J54                           107.64               0                            ;
 J55                            109.9               0                            ;
 J56                            77.39               0                            ;
 J57                            87.79               0                            ;
 J58                            93.98               0                            ;
 J59                           100.69               0                            ;
 J60                            99.26               0                            ;
 J61                            98.34               0                            ;
 J62                            91.53               0                            ;
 J63                            79.36               0                            ;
 J64                            70.55               0                            ;
 J65                            79.59               0                            ;
 J66                            83.99               0                            ;
 J67                            78.03               0                            ;
 J68                            79.46               0                            ;
 J69                            76.47               0                            ;
 J70                             61.6               0                            ;
 J71                            59.91               0                            ;
 J72                             60.9               0                            ;
 J73                            55.12               0                            ;
 J74                            46.31               0                            ;
 J75                            45.73               0                            ;
 J76                            48.74               0                            ;
 J77                            56.48               0                            ;
 J78                            68.67               0                            ;
 J79                            60.22               0                            ;
 J80                            42.31               0                            ;
 J81                             32.4               0                            ;
 J82                            27.05               0                            ;
 J83                            28.65               0                            ;
 J84                            30.36               0                            ;
 J85                            27.67               0                            ;
 J86                            23.64               0                            ;
 J87                            23.32               0                            ;
 J88                            32.78               0                            ;
 J89                            60.46               0                            ;
 J90                            48.08               0                            ;
 J91                            37.04               0                            ;
 J92                            35.42               0                            ;
 J93                            45.19               0                            ;
 J94                            45.84               0                            ;
 J95                            68.91               0                            ;
 J96                            68.23               0                            ;
 J97                            49.38               0                            ;
 J98                            49.79               0                            ;
 J99                            57.58               0                            ;
 J100                           80.93               0                            ;
 J101                           68.97               0                            ;
 J102                           52.78               0                            ;
 J103                           51.29               0                            ;
 J104                            63.8               0                            ;
 J105                           80.13               0                            ;
 J106                           93.18               0                            ;
 J107                           84.84               0                            ;
 J108                           74.04               0                            ;
 J109                           60.37               0                            ;
 J110                           59.87               0                            ;
 J111                            96.3               0                            ;
 J112                           93.73               0                            ;
 J113                           73.12               0                            ;
 J114                           63.91               0                            ;
 J115                           59.66               0                            ;
 J116                           67.82               0                            ;
 J117                           74.03               0                            ;
 J118                           64.89               0                            ;
 J119                           62.52               0                            ;
 J120                           64.01               0                            ;
 J121                           73.02               0                            ;
 J122                           57.97               0                            ;
 J123                           43.38               0                            ;
 J124                           78.99               0                            ;
 J125                           64.66               0                            ;
 J126                           95.64               0                            ;
 J127                           50.18               0                            ;
 J128                          100.76               0                            ;
 J129                           43.75               0                            ;
 J130                           79.82               0                            ;
 J131                           83.68               0                            ;
 J132                            67.9               0                            ;
 J133                           89.88               0                            ;
 J134                           85.79               0                            ;
 J135                           78.77               0                            ;
 J136                           45.15               0                            ;
 J137                           79.57               0                            ;
 J138                           62.61               0                            ;
 J139                           96.67               0                            ;
 J140                          104.39               0                            ;
 J141                           75.76               0                            ;
 J142                           82.75               0                            ;
 J143                           61.04               0                            ;
 J144                           58.75               0                            ;
 J145                           81.13               0                            ;
 J146                           58.38               0                            ;
 J147                           85.53               0                            ;
 J148                           67.12               0                            ;
 J149                           84.64               0                            ;
 J150                           22.63               0                            ;
 J151                           89.43               0                            ;
 J152                           76.28               0                            ;
 J153                           88.61               0                            ;
 J154                           83.71               0                            ;
 J155                           93.14               0                            ;
 J156                            88.1               0                            ;
 J157                           38.48               0                            ;
 J158                           73.85               0                            ;
 J159                          109.96               0                            ;
 J160                           90.49               0                            ;
 J161                            29.4               0                            ;
 J162                           79.82               0                            ;
 J163                           64.81               0                            ;
 J164                           97.25               0                            ;
 J165                          105.68               0                            ;
 J166                            88.2               0                            ;
 J167                           50.44               0                            ;
 J168                           63.29               0                            ;
 J169                           70.16               0                            ;
 J170                            86.6               0                            ;
 J171                           73.76               0                            ;
 J172                           83.68               0                            ;
 J173                          101.23               0                            ;
 J174                            80.9               0                            ;
 J175                            62.8               0                            ;
 J176                           60.19               0                            ;
 J177                           58.31               0                            ;
 J178                          109.72               0                            ;
 J179                            57.8               0                            ;
 J180                           98.16               0                            ;
 J181                           72.89               0                            ;
 J182                           40.94               0                            ;
 J183                           44.83               0                            ;
 J184                          105.37               0                            ;
 J185                           39.83               0                            ;
 J186                           83.01               0                            ;
 J187                           78.15               0                            ;
 J188                           91.46               0                            ;
 J189                            89.7               0                            ;
 J190                           71.59               0                            ;
 J191                           79.02               0                            ;
 M1                             56.76           0.007                            ;
 M2                             41.08           0.007                            ;
 M3                             77.99           0.007                            ;
 M4                             62.11           0.007                            ;
 M5                             99.69           0.007                            ;
 M6                             55.54           0.007                            ;
 M7                            105.83           0.007                            ;
 M8                             44.68           0.007                            ;
 M9                             81.72           0.007                            ;
 M10                            84.22           0.007                            ;
 M11                            73.61           0.007                            ;
 M12                            88.68           0.007                            ;
 M13                            83.56           0.007                            ;
 M14                            78.83           0.007                            ;
 M15                            52.43           0.007                            ;
 M16                            78.64           0.007                            ;
 M17                            65.96           0.007                            ;
 M18                            98.37           0.007                            ;
 M19                           101.87           0.007                            ;
 M20                             71.8           0.007                            ;
 M21                            85.11           0.007                            ;
 M22                            62.06           0.007                            ;
 M23                            54.43           0.007                            ;
 M24                            82.38           0.007                            ;
 M25                            58.14           0.007                            ;
 M26                            94.96           0.007                            ;
 M27                            71.29           0.007                            ;
 M28                             80.6           0.007                            ;
 M29                            26.62           0.007                            ;
 M30                            86.32           0.007                            ;
 M31                            74.54           0.007                            ;
 M32                            88.31           0.007                            ;
 M33                            79.33           0.007                            ;
 M34                            92.53           0.007                            ;
 M35                            88.43           0.007                            ;
 M36                            45.51           0.007                            ;
 M37                            85.66           0.007                            ;
 M38                           110.74           0.007                            ;
 M39                            97.63           0.007                            ;
 M40                            29.42           0.007                            ;
 M41                            88.08           0.007                            ;
 M42                            62.07           0.007                            ;
 M43                            97.97           0.007                            ;
 M44                           105.15           0.007                            ;
 M45                            83.54           0.007                            ;
 M46                            46.99           0.007                            ;
 M47                            54.56           0.007                            ;
 M48                            67.28           0.007                            ;
 M49                            85.13           0.007                            ;
 M50                            71.29           0.007                            ;
 M51                            84.24           0.007                            ;
 M52                            97.67           0.007                            ;
 M53                            80.08           0.007                            ;
 M54                            64.77           0.007                            ;
 M55                            72.72           0.007                            ;
 M56                            46.34           0.007                            ;
 M57                           110.72           0.007                            ;
 M58                            56.32           0.007                            ;
 M59                            104.8           0.007                            ;
 M60                            71.12           0.007                            ;
 M61                            46.79           0.007                            ;
 M62                            56.49           0.007                            ;
 M63                           105.52           0.007                            ;
 M64                            42.92           0.007                            ;
 M65                            83.57           0.007                            ;
 M66                            73.09           0.007                            ;
 M67                            96.79           0.007                            ;
 M68                            88.95           0.007                            ;
 M69                            58.08           0.007                            ;
 M70                            77.31           0.007                            ;

[RESERVOIRS]
;ID                                   Head                  Pattern
 C1                            131.65                            ;

[TANKS]
;ID                              Elevation           Init Level            Min Level            Max Level             Diameter           Min Volume Volume Curve         Overflow            

[PIPES]
;ID                   Node1                Node2                              Length             Diameter            Roughness           Minor Loss               Status
 P1                   J1                   J12                              7.4             175             130               0                 Open   ;
 P2                   J1                   J163                             7.4             175             130               0                 Open   ;
 P3                   J2                   J13                              7.4             175             130               0                 Open   ;
 P4                   J2                   J163                             7.4             175             130               0                 Open   ;
 P5                   J3                   J154                             7.4             175             130               0                 Open   ;
 P6                   J4                   J15                              7.4             175             130               0                 Open   ;
 P7                   J4                   J5                               7.4             175             130               0                 Open   ;
 P8                   J5                   J16                              7.4             175             130               0                 Open   ;
 P9                   J5                   J6                               7.4             175             130               0                 Open   ;
 P10                  J6                   J17                              7.4             175             130               0                 Open   ;
 P11                  J7                   J181                             7.4             175             130               0                 Open   ;
 P12                  J8                   J19                              7.4             175             130               0                 Open   ;
 P13                  J8                   J9                               7.4             175             130               0                 Open   ;
 P14                  J9                   J10                              7.4             175             130               0                 Open   ;
 P15                  J9                   J137                             7.4             175             130               0                 Open   ;
 P16                  J10                  J21                              7.4             175             130               0                 Open   ;
 P17                  J10                  J160                             7.4             175             130               0                 Open   ;
 P18                  J11                  J22                              7.4             175             130               0                 Open   ;
 P19                  J11                  J160                             7.4             175             130               0                 Open   ;
 P20                  J12                  J23                              7.4             175             130               0                 Open   ;
 P21                  J12                  J141                             7.4             175             130               0                 Open   ;
 P22                  J13                  J14                              7.4             175             130               0                 Open   ;
 P23                  J13                  J141                             7.4             175             130               0                 Open   ;
 P24                  J13                  J156                             7.4             175             130               0                 Open   ;
 P25                  J14                  J25                              7.4             175             130               0                 Open   ;
 P26                  J14                  J15                              7.4             175             130               0                 Open   ;
 P27                  J14                  J154                             7.4             175             130               0                 Open   ;
 P28                  J15                  J151                             7.4             175             130               0                 Open   ;
 P29                  J15                  J170                             7.4             175             130               0                 Open   ;
 P30                  J16                  J17                              7.4             175             130               0                 Open   ;
 P31                  J16                  J151                             7.4             175             130               0                 Open   ;
 P32                  J17                  J18                              7.4             175             130               0                 Open   ;
 P33                  J17                  J135                             7.4             175             130               0                 Open   ;
 P34                  J18                  J145                             7.4             175             130               0                 Open   ;
 P35                  J18                  J181                             7.4             175             130               0                 Open   ;
 P36                  J18                  J187                             7.4             175             130               0                 Open   ;
 P37                  J19                  J30                              7.4             175             130               0                 Open   ;
 P38                  J19                  J20                              7.4             175             130               0                 Open   ;
 P39                  J19                  J187                             7.4             175             130               0                 Open   ;
 P40                  J20                  J133                             7.4             175             130               0                 Open   ;
 P41                  J20                  J137                             7.4             175             130               0                 Open   ;
 P42                  J21                  J139                             7.4             175             130               0                 Open   ;
 P43                  J21                  J189                             7.4             175             130               0                 Open   ;
 P44                  J22                  J33                              7.4             175             130               0                 Open   ;
 P45                  J22                  J139                             7.4             175             130               0                 Open   ;
 P46                  J23                  J188                             7.4             175             130               0                 Open   ;
 P47                  J24                  J35                              7.4             175             130               0                 Open   ;
 P48                  J24                  J25                              7.4             175             130               0                 Open   ;
 P49                  J24                  J156                             7.4             175             130               0                 Open   ;
 P50                  J25                  J26                              7.4             175             130               0                 Open   ;
 P51                  J25                  J173                             7.4             175             130               0                 Open   ;
 P52                  J26                  J27                              7.4             175             130               0                 Open   ;
 P53                  J26                  J149                             7.4             175             130               0                 Open   ;
 P54                  J26                  J170                             7.4             175             130               0                 Open   ;
 P55                  J27                  J28                              7.4             175             130               0                 Open   ;
 P56                  J27                  J152                             7.4             175             130               0                 Open   ;
 P57                  J28                  J39                              7.4             175             130               0                 Open   ;
 P58                  J28                  J29                              7.4             175             130               0                 Open   ;
 P59                  J28                  J135                             7.4             175             130               0                 Open   ;
 P60                  J29                  J145                             7.4             175             130               0                 Open   ;
 P61                  J29                  J186                             7.4             175             130               0                 Open   ;
 P62                  J29                  J191                             7.4             175             130               0                 Open   ;
 P63                  J30                  J134                             7.4             175             130               0                 Open   ;
 P64                  J30                  J153                             7.4             175             130               0                 Open   ;
 P65                  J30                  J186                             7.4             175             130               0                 Open   ;
 P66                  J31                  J42                              7.4             175             130               0                 Open   ;
 P67                  J31                  J32                              7.4             175             130               0                 Open   ;
 P68                  J31                  J133                             7.4             175             130               0                 Open   ;
 P69                  J31                  J153                             7.4             175             130               0                 Open   ;
 P70                  J32                  J131                             7.4             175             130               0                 Open   ;
 P71                  J32                  J189                             7.4             175             130               0                 Open   ;
 P72                  J33                  J131                             7.4             175             130               0                 Open   ;
 P73                  J33                  J142                             7.4             175             130               0                 Open   ;
 P74                  J34                  J45                              7.4             175             130               0                 Open   ;
 P75                  J34                  J188                             7.4             175             130               0                 Open   ;
 P76                  J35                  J46                              7.4             175             130               0                 Open   ;
 P77                  J36                  J47                              7.4             175             130               0                 Open   ;
 P78                  J36                  J128                             7.4             175             130               0                 Open   ;
 P79                  J36                  J173                             7.4             175             130               0                 Open   ;
 P80                  J37                  J48                              7.4             175             130               0                 Open   ;
 P81                  J37                  J38                              7.4             175             130               0                 Open   ;
 P82                  J37                  J128                             7.4             175             130               0                 Open   ;
 P83                  J37                  J149                             7.4             175             130               0                 Open   ;
 P84                  J38                  J152                             7.4             175             130               0                 Open   ;
 P85                  J38                  J162                             7.4             175             130               0                 Open   ;
 P86                  J39                  J50                              7.4             175             130               0                 Open   ;
 P87                  J39                  J162                             7.4             175             130               0                 Open   ;
 P88                  J40                  J164                             7.4             175             130               0                 Open   ;
 P89                  J40                  J166                             7.4             175             130               0                 Open   ;
 P90                  J40                  J191                             7.4             175             130               0                 Open   ;
 P91                  J41                  J42                              7.4             175             130               0                 Open   ;
 P92                  J41                  J134                             7.4             175             130               0                 Open   ;
 P93                  J41                  J166                             7.4             175             130               0                 Open   ;
 P94                  J42                  J53                              7.4             175             130               0                 Open   ;
 P95                  J43                  J54                              7.4             175             130               0                 Open   ;
 P96                  J44                  J142                             7.4             175             130               0                 Open   ;
 P97                  J44                  J165                             7.4             175             130               0                 Open   ;
 P98                  J45                  J56                              7.4             175             130               0                 Open   ;
 P99                  J45                  J46                              7.4             175             130               0                 Open   ;
 P100                 J46                  J57                              7.4             175             130               0                 Open   ;
 P101                 J46                  J47                              7.4             175             130               0                 Open   ;
 P102                 J47                  J58                              7.4             175             130               0                 Open   ;
 P103                 J47                  J48                              7.4             175             130               0                 Open   ;
 P104                 C1                   J47                              7.4             250             130               0                 Open   ;
 P105                 J48                  J178                             7.4             175             130               0                 Open   ;
 P106                 J49                  J50                              7.4             175             130               0                 Open   ;
 P107                 J49                  J159                             7.4             175             130               0                 Open   ;
 P108                 J50                  J61                              7.4             175             130               0                 Open   ;
 P109                 J50                  J184                             7.4             175             130               0                 Open   ;
 P110                 J51                  J62                              7.4             175             130               0                 Open   ;
 P111                 J51                  J140                             7.4             175             130               0                 Open   ;
 P112                 J51                  J164                             7.4             175             130               0                 Open   ;
 P113                 J51                  J184                             7.4             175             130               0                 Open   ;
 P114                 J52                  J63                              7.4             175             130               0                 Open   ;
 P115                 J52                  J53                              7.4             175             130               0                 Open   ;
 P116                 J52                  J140                             7.4             175             130               0                 Open   ;
 P117                 J53                  J64                              7.4             175             130               0                 Open   ;
 P118                 J53                  J54                              7.4             175             130               0                 Open   ;
 P119                 J54                  J65                              7.4             175             130               0                 Open   ;
 P120                 J55                  J66                              7.4             175             130               0                 Open   ;
 P121                 J55                  J165                             7.4             175             130               0                 Open   ;
 P122                 J56                  J124                             7.4             175             130               0                 Open   ;
 P123                 J57                  J58                              7.4             175             130               0                 Open   ;
 P124                 J57                  J172                             7.4             175             130               0                 Open   ;
 P125                 J58                  J69                              7.4             175             130               0                 Open   ;
 P126                 J58                  J180                             7.4             175             130               0                 Open   ;
 P127                 J59                  J70                              7.4             175             130               0                 Open   ;
 P128                 J59                  J178                             7.4             175             130               0                 Open   ;
 P129                 J59                  J180                             7.4             175             130               0                 Open   ;
 P130                 J60                  J61                              7.4             175             130               0                 Open   ;
 P131                 J60                  J159                             7.4             175             130               0                 Open   ;
 P132                 J60                  J174                             7.4             175             130               0                 Open   ;
 P133                 J61                  J62                              7.4             175             130               0                 Open   ;
 P134                 J62                  J73                              7.4             175             130               0                 Open   ;
 P135                 J62                  J147                             7.4             175             130               0                 Open   ;
 P136                 J63                  J147                             7.4             175             130               0                 Open   ;
 P137                 J63                  J175                             7.4             175             130               0                 Open   ;
 P138                 J64                  J75                              7.4             175             130               0                 Open   ;
 P139                 J64                  J158                             7.4             175             130               0                 Open   ;
 P140                 J65                  J76                              7.4             175             130               0                 Open   ;
 P141                 J65                  J66                              7.4             175             130               0                 Open   ;
 P142                 J65                  J158                             7.4             175             130               0                 Open   ;
 P143                 J66                  J169                             7.4             175             130               0                 Open   ;
 P144                 J67                  J68                              7.4             175             130               0                 Open   ;
 P145                 J67                  J124                             7.4             175             130               0                 Open   ;
 P146                 J67                  J171                             7.4             175             130               0                 Open   ;
 P147                 J68                  J79                              7.4             175             130               0                 Open   ;
 P148                 J68                  J172                             7.4             175             130               0                 Open   ;
 P149                 J69                  J70                              7.4             175             130               0                 Open   ;
 P150                 J69                  J144                             7.4             175             130               0                 Open   ;
 P151                 J70                  J71                              7.4             175             130               0                 Open   ;
 P152                 J70                  J136                             7.4             175             130               0                 Open   ;
 P153                 J71                  J174                             7.4             175             130               0                 Open   ;
 P154                 J71                  J176                             7.4             175             130               0                 Open   ;
 P155                 J71                  J182                             7.4             175             130               0                 Open   ;
 P156                 J72                  J83                              7.4             175             130               0                 Open   ;
 P157                 J72                  J176                             7.4             175             130               0                 Open   ;
 P158                 J72                  J177                             7.4             175             130               0                 Open   ;
 P159                 J73                  J84                              7.4             175             130               0                 Open   ;
 P160                 J73                  J74                              7.4             175             130               0                 Open   ;
 P161                 J73                  J177                             7.4             175             130               0                 Open   ;
 P162                 J74                  J85                              7.4             175             130               0                 Open   ;
 P163                 J74                  J175                             7.4             175             130               0                 Open   ;
 P164                 J74                  J183                             7.4             175             130               0                 Open   ;
 P165                 J75                  J86                              7.4             175             130               0                 Open   ;
 P166                 J75                  J183                             7.4             175             130               0                 Open   ;
 P167                 J76                  J87                              7.4             175             130               0                 Open   ;
 P168                 J76                  J77                              7.4             175             130               0                 Open   ;
 P169                 J77                  J169                             7.4             175             130               0                 Open   ;
 P170                 J77                  J185                             7.4             175             130               0                 Open   ;
 P171                 J78                  J89                              7.4             175             130               0                 Open   ;
 P172                 J78                  J79                              7.4             175             130               0                 Open   ;
 P173                 J78                  J171                             7.4             175             130               0                 Open   ;
 P174                 J79                  J80                              7.4             175             130               0                 Open   ;
 P175                 J79                  J167                             7.4             175             130               0                 Open   ;
 P176                 J80                  J91                              7.4             175             130               0                 Open   ;
 P177                 J80                  J81                              7.4             175             130               0                 Open   ;
 P178                 J80                  J144                             7.4             175             130               0                 Open   ;
 P179                 J81                  J92                              7.4             175             130               0                 Open   ;
 P180                 J81                  J82                              7.4             175             130               0                 Open   ;
 P181                 J81                  J136                             7.4             175             130               0                 Open   ;
 P182                 J82                  J93                              7.4             175             130               0                 Open   ;
 P183                 J82                  J83                              7.4             175             130               0                 Open   ;
 P184                 J82                  J182                             7.4             175             130               0                 Open   ;
 P185                 J83                  J94                              7.4             175             130               0                 Open   ;
 P186                 J83                  J84                              7.4             175             130               0                 Open   ;
 P187                 J84                  J123                             7.4             175             130               0                 Open   ;
 P188                 J84                  J161                             7.4             175             130               0                 Open   ;
 P189                 J85                  J86                              7.4             175             130               0                 Open   ;
 P190                 J85                  J161                             7.4             175             130               0                 Open   ;
 P191                 J86                  J97                              7.4             175             130               0                 Open   ;
 P192                 J86                  J150                             7.4             175             130               0                 Open   ;
 P193                 J87                  J98                              7.4             175             130               0                 Open   ;
 P194                 J87                  J88                              7.4             175             130               0                 Open   ;
 P195                 J87                  J150                             7.4             175             130               0                 Open   ;
 P196                 J88                  J99                              7.4             175             130               0                 Open   ;
 P197                 J88                  J185                             7.4             175             130               0                 Open   ;
 P198                 J89                  J100                             7.4             175             130               0                 Open   ;
 P199                 J89                  J90                              7.4             175             130               0                 Open   ;
 P200                 J90                  J101                             7.4             175             130               0                 Open   ;
 P201                 J90                  J167                             7.4             175             130               0                 Open   ;
 P202                 J91                  J102                             7.4             175             130               0                 Open   ;
 P203                 J91                  J92                              7.4             175             130               0                 Open   ;
 P204                 J92                  J129                             7.4             175             130               0                 Open   ;
 P205                 J92                  J157                             7.4             175             130               0                 Open   ;
 P206                 J93                  J104                             7.4             175             130               0                 Open   ;
 P207                 J93                  J94                              7.4             175             130               0                 Open   ;
 P208                 J93                  J157                             7.4             175             130               0                 Open   ;
 P209                 J94                  J95                              7.4             175             130               0                 Open   ;
 P210                 J95                  J123                             7.4             175             130               0                 Open   ;
 P211                 J95                  J190                             7.4             175             130               0                 Open   ;
 P212                 J96                  J190                             7.4             175             130               0                 Open   ;
 P213                 J97                  J98                              7.4             175             130               0                 Open   ;
 P214                 J97                  J148                             7.4             175             130               0                 Open   ;
 P215                 J98                  J99                              7.4             175             130               0                 Open   ;
 P216                 J98                  J179                             7.4             175             130               0                 Open   ;
 P217                 J99                  J110                             7.4             175             130               0                 Open   ;
 P218                 J100                 J111                             7.4             175             130               0                 Open   ;
 P219                 J100                 J101                             7.4             175             130               0                 Open   ;
 P220                 J101                 J102                             7.4             175             130               0                 Open   ;
 P221                 J102                 J127                             7.4             175             130               0                 Open   ;
 P222                 J102                 J138                             7.4             175             130               0                 Open   ;
 P223                 J103                 J104                             7.4             175             130               0                 Open   ;
 P224                 J103                 J127                             7.4             175             130               0                 Open   ;
 P225                 J103                 J129                             7.4             175             130               0                 Open   ;
 P226                 J103                 J146                             7.4             175             130               0                 Open   ;
 P227                 J104                 J105                             7.4             175             130               0                 Open   ;
 P228                 J104                 J125                             7.4             175             130               0                 Open   ;
 P229                 J105                 J116                             7.4             175             130               0                 Open   ;
 P230                 J106                 J117                             7.4             175             130               0                 Open   ;
 P231                 J106                 J155                             7.4             175             130               0                 Open   ;
 P232                 J107                 J118                             7.4             175             130               0                 Open   ;
 P233                 J107                 J130                             7.4             175             130               0                 Open   ;
 P234                 J107                 J155                             7.4             175             130               0                 Open   ;
 P235                 J108                 J119                             7.4             175             130               0                 Open   ;
 P236                 J108                 J109                             7.4             175             130               0                 Open   ;
 P237                 J108                 J130                             7.4             175             130               0                 Open   ;
 P238                 J108                 J148                             7.4             175             130               0                 Open   ;
 P239                 J109                 J120                             7.4             175             130               0                 Open   ;
 P240                 J109                 J122                             7.4             175             130               0                 Open   ;
 P241                 J109                 J179                             7.4             175             130               0                 Open   ;
 P242                 J110                 J122                             7.4             175             130               0                 Open   ;
 P243                 J111                 J126                             7.4             175             130               0                 Open   ;
 P244                 J112                 J113                             7.4             175             130               0                 Open   ;
 P245                 J112                 J126                             7.4             175             130               0                 Open   ;
 P246                 J113                 J132                             7.4             175             130               0                 Open   ;
 P247                 J113                 J138                             7.4             175             130               0                 Open   ;
 P248                 J114                 J132                             7.4             175             130               0                 Open   ;
 P249                 J114                 J143                             7.4             175             130               0                 Open   ;
 P250                 J114                 J146                             7.4             175             130               0                 Open   ;
 P251                 J115                 J116                             7.4             175             130               0                 Open   ;
 P252                 J115                 J125                             7.4             175             130               0                 Open   ;
 P253                 J115                 J143                             7.4             175             130               0                 Open   ;
 P254                 J116                 J117                             7.4             175             130               0                 Open   ;
 P255                 J118                 J168                             7.4             175             130               0                 Open   ;
 P256                 J119                 J120                             7.4             175             130               0                 Open   ;
 P257                 J119                 J168                             7.4             175             130               0                 Open   ;
 P258                 J120                 J121                             7.4             175             130               0                 Open   ;
 P259                 J122                 M1                               0.7             100             130               0                 Open   ;
 P260                 J123                 M2                               0.7             100             130               0                 Open   ;
 P261                 J124                 M3                               0.7             100             130               0                 Open   ;
 P262                 J125                 M4                               0.7             100             130               0                 Open   ;
 P263                 J126                 M5                               0.7             100             130               0                 Open   ;
 P264                 J127                 M6                               0.7             100             130               0                 Open   ;
 P265                 J128                 M7                               0.7             100             130               0                 Open   ;
 P266                 J129                 M8                               0.7             100             130               0                 Open   ;
 P267                 J130                 M9                               0.7             100             130               0                 Open   ;
 P268                 J131                 M10                              0.7             100             130               0                 Open   ;
 P269                 J132                 M11                              0.7             100             130               0                 Open   ;
 P270                 J133                 M12                              0.7             100             130               0                 Open   ;
 P271                 J134                 M13                              0.7             100             130               0                 Open   ;
 P272                 J135                 M14                              0.7             100             130               0                 Open   ;
 P273                 J136                 M15                              0.7             100             130               0                 Open   ;
 P274                 J137                 M16                              0.7             100             130               0                 Open   ;
 P275                 J138                 M17                              0.7             100             130               0                 Open   ;
 P276                 J139                 M18                              0.7             100             130               0                 Open   ;
 P277                 J140                 M19                              0.7             100             130               0                 Open   ;
 P278                 J141                 M20                              0.7             100             130               0                 Open   ;
 P279                 J142                 M21                              0.7             100             130               0                 Open   ;
 P280                 J143                 M22                              0.7             100             130               0                 Open   ;
 P281                 J144                 M23                              0.7             100             130               0                 Open   ;
 P282                 J145                 M24                              0.7             100             130               0                 Open   ;
 P283                 J146                 M25                              0.7             100             130               0                 Open   ;
 P284                 J147                 M26                              0.7             100             130               0                 Open   ;
 P285                 J148                 M27                              0.7             100             130               0                 Open   ;
 P286                 J149                 M28                              0.7             100             130               0                 Open   ;
 P287                 J150                 M29                              0.7             100             130               0                 Open   ;
 P288                 J151                 M30                              0.7             100             130               0                 Open   ;
 P289                 J152                 M31                              0.7             100             130               0                 Open   ;
 P290                 J153                 M32                              0.7             100             130               0                 Open   ;
 P291                 J154                 M33                              0.7             100             130               0                 Open   ;
 P292                 J155                 M34                              0.7             100             130               0                 Open   ;
 P293                 J156                 M35                              0.7             100             130               0                 Open   ;
 P294                 J157                 M36                              0.7             100             130               0                 Open   ;
 P295                 J158                 M37                              0.7             100             130               0                 Open   ;
 P296                 J159                 M38                              0.7             100             130               0                 Open   ;
 P297                 J160                 M39                              0.7             100             130               0                 Open   ;
 P298                 J161                 M40                              0.7             100             130               0                 Open   ;
 P299                 J162                 M41                              0.7             100             130               0                 Open   ;
 P300                 J163                 M42                              0.7             100             130               0                 Open   ;
 P301                 J164                 M43                              0.7             100             130               0                 Open   ;
 P302                 J165                 M44                              0.7             100             130               0                 Open   ;
 P303                 J166                 M45                              0.7             100             130               0                 Open   ;
 P304                 J167                 M46                              0.7             100             130               0                 Open   ;
 P305                 J168                 M47                              0.7             100             130               0                 Open   ;
 P306                 J169                 M48                              0.7             100             130               0                 Open   ;
 P307                 J170                 M49                              0.7             100             130               0                 Open   ;
 P308                 J171                 M50                              0.7             100             130               0                 Open   ;
 P309                 J172                 M51                              0.7             100             130               0                 Open   ;
 P310                 J173                 M52                              0.7             100             130               0                 Open   ;
 P311                 J174                 M53                              0.7             100             130               0                 Open   ;
 P312                 J175                 M54                              0.7             100             130               0                 Open   ;
 P313                 J176                 M55                              0.7             100             130               0                 Open   ;
 P314                 J177                 M56                              0.7             100             130               0                 Open   ;
 P315                 J178                 M57                              0.7             100             130               0                 Open   ;
 P316                 J179                 M58                              0.7             100             130               0                 Open   ;
 P317                 J180                 M59                              0.7             100             130               0                 Open   ;
 P318                 J181                 M60                              0.7             100             130               0                 Open   ;
 P319                 J182                 M61                              0.7             100             130               0                 Open   ;
 P320                 J183                 M62                              0.7             100             130               0                 Open   ;
 P321                 J184                 M63                              0.7             100             130               0                 Open   ;
 P322                 J185                 M64                              0.7             100             130               0                 Open   ;
 P323                 J186                 M65                              0.7             100             130               0                 Open   ;
 P324                 J187                 M66                              0.7             100             130               0                 Open   ;
 P325                 J188                 M67                              0.7             100             130               0                 Open   ;
 P326                 J189                 M68                              0.7             100             130               0                 Open   ;
 P327                 J190                 M69                              0.7             100             130               0                 Open   ;
 P328                 J191                 M70                              0.7             100             130               0                 Open   ;

[PUMPS]
;ID                   Node1                Node2                Properties          

[VALVES]
;ID                   Node1                Node2                            Diameter Type              Setting           Minor Loss

[TAGS]
;type      name       tag       

[DEMANDS]
;ID        Demand     Pattern   

[STATUS]
;ID        Setting   

[PATTERNS]
;ID        Multipliers

[CURVES]
;ID         X-Value      Y-Value     
;UNKNOWN: CurvePump
 CurvePump      0.000000    10.000000   ;
 CurvePump   2500.000000     8.000000   ;
 CurvePump   5000.000000     0.000000   ;


[CONTROLS]

[RULES]

[ENERGY]
GLOBAL EFFICIENCY      75.0000
GLOBAL PRICE           0.0000
DEMAND CHARGE          0.0000

[EMITTERS]
;ID        Flow coefficient

[QUALITY]

[SOURCES]
;Node      Type       Quality    Pattern   

[REACTIONS]
;Type           Pipe/Tank               Coefficient

 ORDER BULK 1
 ORDER TANK 1
 ORDER WALL 1
 GLOBAL BULK 0.0000    
 GLOBAL WALL 0.0000    
 LIMITING POTENTIAL 0.0000    
 ROUGHNESS CORRELATION 0.0000    

[MIXING]
;Tank ID             Model Fraction

[TIMES]
DURATION             24:00:00
HYDRAULIC TIMESTEP   01:00:00
QUALITY TIMESTEP     00:05:00
PATTERN TIMESTEP     01:00:00
PATTERN START        00:00:00
REPORT TIMESTEP      01:00:00
REPORT START         00:00:00
START CLOCKTIME      00:00:00 AM
RULE TIMESTEP        00:06:00
STATISTIC            NONE      

[REPORT]
SUMMARY    NO
PAGE       0

[OPTIONS]
UNITS                LPS                 
HEADLOSS             H-W                 
SPECIFIC GRAVITY     1
VISCOSITY            1
TRIALS               40
ACCURACY             0.001
CHECKFREQ            2
MAXCHECK             10
UNBALANCED           CONTINUE 10
DEMAND MULTIPLIER    1
EMITTER EXPONENT     0.5
QUALITY              NONE                
DIFFUSIVITY          1
TOLERANCE            0.01

[COORDINATES]
;Node      X-Coord    Y-Coord   
J1                673.120000000       9225.620000000
J2                825.170000000       8277.220000000
J3                789.840000000       7428.500000000
J4                793.000000000       6839.100000000
J5                698.380000000       5811.240000000
J6                724.070000000       4910.500000000
J7                783.850000000       4128.840000000
J8                889.910000000       3419.070000000
J9                915.160000000       2562.280000000
J10               781.000000000       1556.550000000
J11               628.440000000        651.440000000
J12              1752.870000000       9334.710000000
J13              1645.500000000       8579.650000000
J14              1455.750000000       7638.690000000
J15              1587.120000000       6859.040000000
J16              1546.440000000       6048.600000000
J17              1567.820000000       4965.740000000
J18              1555.080000000       4144.040000000
J19              1506.240000000       3390.000000000
J20              1576.700000000       2360.530000000
J21              1532.180000000       1610.880000000
J22              1529.800000000        798.810000000
J23              2542.960000000       9309.120000000
J24              2410.750000000       8279.340000000
J25              2504.720000000       7644.730000000
J26              2459.050000000       6624.370000000
J27              2610.080000000       5997.090000000
J28              2560.100000000       5103.570000000
J29              2425.910000000       4215.910000000
J30              2535.220000000       3438.460000000
J31              2424.360000000       2581.820000000
J32              2494.450000000       1561.650000000
J33              2409.150000000        837.210000000
J34              3152.470000000       9420.750000000
J35              3275.590000000       8279.690000000
J36              3416.790000000       7620.350000000
J37              3363.150000000       6645.310000000
J38              3261.360000000       6030.810000000
J39              3347.940000000       4911.010000000
J40              3361.940000000       4252.070000000
J41              3343.670000000       3445.320000000
J42              3456.790000000       2344.750000000
J43              3271.570000000       1474.640000000
J44              3421.200000000        795.890000000
J45              4283.700000000       9238.040000000
J46              3988.050000000       8358.260000000
J47              3976.240000000       7570.440000000
J48              4234.160000000       6755.050000000
J49              3974.240000000       5830.270000000
J50              4190.530000000       4868.520000000
J51              4150.790000000       4089.210000000
J52              4229.540000000       3171.960000000
J53              4117.600000000       2457.830000000
J54              4143.510000000       1753.140000000
J55              4222.750000000        807.540000000
J56              4968.920000000       9362.380000000
J57              5016.680000000       8289.320000000
J58              5051.160000000       7577.700000000
J59              4951.120000000       6564.980000000
J60              4940.880000000       5824.190000000
J61              4871.630000000       5112.490000000
J62              4895.650000000       4158.310000000
J63              5028.360000000       3380.430000000
J64              5134.420000000       2548.300000000
J65              5038.130000000       1490.590000000
J66              5078.140000000        798.900000000
J67              5976.340000000       9137.020000000
J68              5878.460000000       8519.630000000
J69              5849.910000000       7690.750000000
J70              5943.790000000       6677.270000000
J71              5799.730000000       5767.290000000
J72              5681.780000000       4912.780000000
J73              5695.980000000       4173.230000000
J74              5737.780000000       3368.270000000
J75              5673.630000000       2349.610000000
J76              5689.000000000       1614.410000000
J77              5690.920000000        776.670000000
J78              6503.410000000       9362.570000000
J79              6629.390000000       8559.530000000
J80              6766.170000000       7714.130000000
J81              6640.140000000       6892.270000000
J82              6558.670000000       6005.370000000
J83              6583.460000000       5004.900000000
J84              6538.090000000       4233.750000000
J85              6629.670000000       3329.190000000
J86              6689.910000000       2306.600000000
J87              6536.440000000       1742.440000000
J88              6545.470000000        735.360000000
J89              7399.370000000       9271.490000000
J90              7444.910000000       8323.510000000
J91              7563.570000000       7510.140000000
J92              7642.230000000       6836.970000000
J93              7653.880000000       5906.230000000
J94              7346.690000000       5195.320000000
J95              7528.890000000       4283.470000000
J96              7570.860000000       3197.550000000
J97              7359.590000000       2505.970000000
J98              7562.070000000       1771.960000000
J99              7601.300000000        680.200000000
J100             8462.520000000       9132.790000000
J101             8285.920000000       8576.020000000
J102             8267.500000000       7526.960000000
J103             8276.380000000       6654.270000000
J104             8471.450000000       5909.750000000
J105             8404.430000000       5065.390000000
J106             8455.790000000       4294.910000000
J107             8233.000000000       3170.600000000
J108             8344.960000000       2580.610000000
J109             8509.280000000       1698.030000000
J110             8243.850000000        918.870000000
J111             9058.560000000       9168.500000000
J112             9294.090000000       8459.130000000
J113             9073.350000000       7561.270000000
J114             9150.860000000       6767.360000000
J115             9302.520000000       5790.040000000
J116             9128.280000000       5140.890000000
J117             9146.200000000       4190.150000000
J118             9257.810000000       3173.340000000
J119             9237.490000000       2316.120000000
J120             9050.230000000       1546.310000000
J121             9207.520000000        862.780000000
J122             8376.570000000       1308.450000000
J123             7033.490000000       4258.610000000
J124             5472.630000000       9249.700000000
J125             8886.990000000       5849.900000000
J126             9176.320000000       8813.810000000
J127             8271.940000000       7090.610000000
J128             3389.970000000       7132.830000000
J129             7959.310000000       6745.620000000
J130             8288.980000000       2875.610000000
J131             2451.800000000       1199.430000000
J132             9112.110000000       7164.320000000
J133             2000.530000000       2471.180000000
J134             2939.450000000       3441.890000000
J135             2063.960000000       5034.660000000
J136             6291.970000000       6784.770000000
J137             1245.930000000       2461.410000000
J138             8670.430000000       7544.110000000
J139             1530.990000000       1204.840000000
J140             4190.160000000       3630.590000000
J141             1699.180000000       8957.180000000
J142             2915.170000000        816.550000000
J143             9226.690000000       6278.700000000
J144             6308.040000000       7702.440000000
J145             1990.500000000       4179.970000000
J146             8713.620000000       6710.820000000
J147             4962.010000000       3769.370000000
J148             7852.270000000       2543.290000000
J149             2911.100000000       6634.840000000
J150             6613.180000000       2024.520000000
J151             1566.780000000       6453.820000000
J152             2935.720000000       6013.950000000
J153             2479.790000000       3010.140000000
J154             1122.800000000       7533.600000000
J155             8344.390000000       3732.750000000
J156             2028.130000000       8429.500000000
J157             7648.050000000       6371.600000000
J158             5086.270000000       2019.450000000
J159             4457.560000000       5827.230000000
J160              704.720000000       1103.990000000
J161             6583.880000000       3781.470000000
J162             3304.650000000       5470.910000000
J163              749.140000000       8751.420000000
J164             3756.370000000       4170.640000000
J165             3821.980000000        801.720000000
J166             3352.810000000       3848.700000000
J167             7037.150000000       8441.520000000
J168             9247.650000000       2744.730000000
J169             5384.530000000        787.790000000
J170             2023.080000000       6741.710000000
J171             6239.880000000       9249.800000000
J172             5447.570000000       8404.470000000
J173             2960.760000000       7632.540000000
J174             5370.310000000       5795.740000000
J175             5383.070000000       3374.350000000
J176             5740.750000000       5340.030000000
J177             5688.880000000       4543.010000000
J178             4592.640000000       6660.010000000
J179             8035.680000000       1735.000000000
J180             5001.140000000       7071.340000000
J181             1169.460000000       4136.440000000
J182             6179.200000000       5886.330000000
J183             5705.710000000       2858.940000000
J184             4170.660000000       4478.870000000
J185             6118.200000000        756.010000000
J186             2480.570000000       3827.180000000
J187             1530.660000000       3767.020000000
J188             2847.720000000       9364.930000000
J189             2013.310000000       1586.260000000
J190             7549.870000000       3740.510000000
J191             2893.930000000       4233.990000000
M1               8138.010000000       1392.240000000
M2               7021.030000000       4514.600000000
M3               5526.940000000       9500.000000000
M4               8922.440000000       6103.660000000
M5               9415.520000000       8895.690000000
M6               8524.350000000       7093.260000000
M7               3642.000000000       7118.540000000
M8               8028.210000000       6992.190000000
M9               8536.840000000       2924.100000000
M10              2702.440000000       1169.010000000
M11              9363.300000000       7189.600000000
M12              1937.670000000       2719.410000000
M13              2937.340000000       3698.190000000
M14              2029.750000000       5288.600000000
M15              6218.530000000       7029.990000000
M16              1318.540000000       2706.880000000
M17              8659.850000000       7800.190000000
M18              1278.570000000       1205.600000000
M19              4441.630000000       3652.850000000
M20              1449.350000000       8993.800000000
M21              2925.320000000       1072.650000000
M22              9476.040000000       6318.600000000
M23              6314.380000000       7446.220000000
M24              2010.940000000       3924.510000000
M25              8681.730000000       6965.070000000
M26              4713.290000000       3725.620000000
M27              7833.490000000       2798.880000000
M28              2916.860000000       6378.600000000
M29              6856.490000000       1956.280000000
M30              1818.880000000       6440.770000000
M31              2948.580000000       5757.980000000
M32              2229.520000000       3043.530000000
M33              1047.870000000       7778.350000000
M34              8591.860000000       3682.200000000
M35              1937.130000000       8190.420000000
M36              7900.460000000       6374.860000000
M37              4834.920000000       2043.040000000
M38              4459.130000000       6083.530000000
M39               953.530000000       1060.760000000
M40              6332.780000000       3755.260000000
M41              3556.300000000       5490.970000000
M42               500.000000000       8710.240000000
M43              3806.660000000       4421.810000000
M44              3825.590000000        545.440000000
M45              3100.450000000       3854.590000000
M46              6967.960000000       8195.030000000
M47              9500.000000000       2738.570000000
M48              5393.550000000       1043.930000000
M49              1958.410000000       6493.960000000
M50              6337.910000000       9013.610000000
M51              5511.820000000       8156.610000000
M52              2954.120000000       7376.320000000
M53              5353.870000000       5539.970000000
M54              5387.340000000       3630.620000000
M55              5490.770000000       5375.610000000
M56              5941.260000000       4548.000000000
M57              4528.870000000       6412.020000000
M58              8016.330000000       1479.450000000
M59              4749.970000000       7096.920000000
M60              1174.360000000       3880.190000000
M61              6104.690000000       6131.210000000
M62              5453.800000000       2875.290000000
M63              4422.740000000       4465.610000000
M64              6106.190000000        500.000000000
M65              2230.680000000       3790.960000000
M66              1278.790000000       3783.840000000
M67              2892.530000000       9112.700000000
M68              2000.610000000       1330.280000000
M69              7297.650000000       3730.460000000
M70              2884.330000000       4490.110000000
C1               3820.080000000       7967.090000000

[VERTICES]
;Link      X-Coord    Y-Coord   

[LABELS]

[BACKDROP]
DIMENSIONS    0.00    0.00    10000.00    10000.00
UNITS    NONE
OFFSET    0.00    0.00

[END]
